! File generated by DesignBuilder - 7.0.2.006 04/10/2024 - 13:30:57
! Source file: C:\Users\chiesa\Dropbox (Personale)\DIDATTICA\ICT BD 2024-25\Modelli IDF\Office\office.dsb
! Template di convenzione geometrica : External measurements
! Geometria e area superficiale della zona : 2-Esterno
! Metodo di calcolo del volume della zona : 1-Interno
! Metodo di calcolo della area a pavimento della zona : 1-Interno
! Metodo del rapporto superfici vetrate superfici opache : 1-Interno

  Version,24.1;

  RunPeriod,
    Untitled (01-01:31-12),  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2002,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2002,                    !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    No;                      !- Treat Weather as Actual

  RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,    !- Start Date
    Last Sunday in October;  !- End Date

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\ITA_TORINO-CASELLE_IGDG.epw

  Site:Location,
    Untitled (01-01:31-12)  (01-01:31-12),  !- Name
    45.22,                   !- Latitude {deg}
    7.65,                    !- Longitude {deg}
    1,                       !- Time Zone {hr}
    287;                     !- Elevation {m}

  Site:GroundTemperature:BuildingSurface,18,18,18,18,18,18,18,18,18,18,18,18;

  Site:GroundTemperature:Deep,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:Shallow,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:FCfactorMethod,1.99,1.11,2.67,5.12,11.52,16.46,19.79,20.81,19.08,15.24,10.12,5.36;

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

  Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Giu,  !- Name
    6,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.8,                    !- Maximum Dry-Bulb Temperature {C}
    11.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    22.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Lug,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32.1,                    !- Maximum Dry-Bulb Temperature {C}
    11,                      !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    22.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Ago,  !- Name
    8,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32.8,                    !- Maximum Dry-Bulb Temperature {C}
    11.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    23.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Set,  !- Name
    9,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    29,                      !- Maximum Dry-Bulb Temperature {C}
    11.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Winter Design Day in Untitled (01-01:31-12),  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -5.9,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -5.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    0.6,                     !- Wind Speed {m/s}
    300,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  Timestep,6;

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  ZoneAirContaminantBalance,
    Yes,                     !- Carbon Dioxide Concentration
    Default outdoor CO2 levels 400 ppm (Source: NOAA ESRL),  !- Outdoor Carbon Dioxide Schedule Name
    Yes,                     !- Generic Contaminant Concentration
    Off 24/7;                !- Outdoor Generic Contaminant Schedule Name

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

! off heating day

  Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day

  Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules

  Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

! -------------------- Control type schedules (for heating & cooling) ----------------------

  Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer

  Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

  Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

  Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,0.0,        !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0.5;        !- Field 6

  Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Material:InfraredTransparent,
    IRTMaterial;             !- Name

  Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

! Schedule: On 24/7

  Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Off 24/7

  Schedule:Compact,
    Off 24/7,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Schedule: Default outdoor CO2 levels 400 ppm (Source: NOAA ESRL)

  Schedule:Compact,
    Default outdoor CO2 levels 400 ppm (Source: NOAA ESRL),  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,400;        !- Field 3

! Schedule: Office_OpenOff_Equip

  Schedule:Compact,
    Office_OpenOff_Equip,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.05394,    !- Field 3
    Until: 20:00,1,          !- Field 5
    Until: 24:00,0.05394,    !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0.05394,    !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0.05394,    !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

! Schedule: Default Air Velocity for Comfort Calculations

  Schedule:Compact,
    Default Air Velocity for Comfort Calculations,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.1370;     !- Field 3

! Schedule: _Summer_Ventilation

  Schedule:Compact,
    _Summer_Ventilation,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 14 Oct,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,0;          !- Field 11

! Schedule: 16798-1_activationOcc

  Schedule:Compact,
    16798-1_activationOcc,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

! Schedule: 16798-1_OpenOff_Occ

  Schedule:Compact,
    16798-1_OpenOff_Occ,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 09:00,0.25,       !- Field 5
    Until: 11:00,0.6,        !- Field 7
    Until: 13:00,0.7,        !- Field 9
    Until: 14:00,0.4,        !- Field 11
    Until: 15:00,0.6,        !- Field 13
    Until: 17:00,0.7,        !- Field 15
    Until: 18:00,0.6,        !- Field 17
    Until: 19:00,0.2,        !- Field 19
    Until: 24:00,0,          !- Field 21
    For: Weekends,           !- Field 23
    Until: 24:00,0,          !- Field 24
    For: Holidays,           !- Field 26
    Until: 24:00,0,          !- Field 27
    For: WinterDesignDay AllOtherDays, !- Field 29
    Until: 24:00,0;          !- Field 30

  WindowMaterial:Gas,
    1004,                    !- Name
    Argon,                   !- Gas Type
    .013;                    !- Thickness {m}

  WindowMaterial:Gas,
    Half thickness 1004,     !- Name
    Argon,                   !- Gas Type
    .0065;                   !- Thickness {m}

  WindowMaterial:Glazing,
    2,                       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .837,                    !- Solar Transmittance at Normal Incidence
    .075,                    !- Front Side Solar Reflectance at Normal Incidence
    .075,                    !- Back Side Solar Reflectance at Normal Incidence
    .898,                    !- Visible Transmittance at Normal Incidence
    .081,                    !- Front Side Visible Reflectance at Normal Incidence
    .081,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Glazing,
    3,                       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .775,                    !- Solar Transmittance at Normal Incidence
    .071,                    !- Front Side Solar Reflectance at Normal Incidence
    .071,                    !- Back Side Solar Reflectance at Normal Incidence
    .881,                    !- Visible Transmittance at Normal Incidence
    .080,                    !- Front Side Visible Reflectance at Normal Incidence
    .080,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Glazing,
    40,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .630,                    !- Solar Transmittance at Normal Incidence
    .190,                    !- Front Side Solar Reflectance at Normal Incidence
    .220,                    !- Back Side Solar Reflectance at Normal Incidence
    .850,                    !- Visible Transmittance at Normal Incidence
    .056,                    !- Front Side Visible Reflectance at Normal Incidence
    .079,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .10,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Glazing,
    41,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .630,                    !- Solar Transmittance at Normal Incidence
    .220,                    !- Front Side Solar Reflectance at Normal Incidence
    .190,                    !- Back Side Solar Reflectance at Normal Incidence
    .850,                    !- Visible Transmittance at Normal Incidence
    .079,                    !- Front Side Visible Reflectance at Normal Incidence
    .056,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .10,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Glazing,
    42,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .600,                    !- Solar Transmittance at Normal Incidence
    .170,                    !- Front Side Solar Reflectance at Normal Incidence
    .220,                    !- Back Side Solar Reflectance at Normal Incidence
    .840,                    !- Visible Transmittance at Normal Incidence
    .055,                    !- Front Side Visible Reflectance at Normal Incidence
    .078,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .10,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Blind,
    20002,                   !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45,                      !- Slat Angle {deg}
    0.9,                     !- Slat Conductivity {W/m-K}
    0,                       !- Slat Beam Solar Transmittance
    0.5,                     !- Front Side Slat Beam Solar Reflectance
    0.5,                     !- Back Side Slat Beam Solar Reflectance
    0,                       !- Slat Diffuse Solar Transmittance
    0.5,                     !- Front Side Slat Diffuse Solar Reflectance
    0.5,                     !- Back Side Slat Diffuse Solar Reflectance
    0,                       !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.5,                     !- Back Side Slat Beam Visible Reflectance
    0,                       !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.5,                     !- Back Side Slat Diffuse Visible Reflectance
    0,                       !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.05,                    !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    0,                       !- Minimum Slat Angle {deg}
    180;                     !- Maximum Slat Angle {deg}

! Cast Concrete (Dense)- spessore 0,1

  Material,
    Cast Concrete (Dense)_.1,!- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plasterboard- spessore 0,025

  Material,
    Gypsum Plasterboard_.025,!- Name
    Rough,                   !- Roughness
    .025,                    !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Painted Oak- spessore 0,035

  Material,
    Painted Oak_.035,        !- Name
    Rough,                   !- Roughness
    .035,                    !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    2390,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Brickwork Outer- spessore 0,1

  Material,
    Brickwork Outer_.1,      !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.84,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! _InsulationEX- spessore 0,01

  Material,
    _InsulationEX_.01,       !- Name
    Rough,                   !- Roughness
    .01,                     !- Thickness {m}
    .034,                    !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .6,                      !- Solar Absorptance
    .6;                      !- Visible Absorptance

! Concrete Block (Medium)- spessore 0,1

  Material,
    Concrete Block (Medium)_.1,  !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.51,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plastering- spessore 0,013

  Material,
    Gypsum Plastering_.013,  !- Name
    Rough,                   !- Roughness
    .013,                    !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Asphalt 1- spessore 0,01

  Material,
    Asphalt 1_.01,           !- Name
    Rough,                   !- Roughness
    .01,                     !- Thickness {m}
    0.7,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.9;                     !- Visible Absorptance

! _InsulationEX_Roof- spessore 0,01

  Material,
    _InsulationEX_Roof_.01,  !- Name
    Rough,                   !- Roughness
    .01,                     !- Thickness {m}
    .04,                     !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .6,                      !- Solar Absorptance
    .6;                      !- Visible Absorptance

! Plasterboard- spessore 0,013

  Material,
    Plasterboard_.013,       !- Name
    Rough,                   !- Roughness
    .013,                    !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Project internal floor

  Construction,
    Project internal floor,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! <Previous reversed>

  Construction,
    Project internal floor_Rev,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! Project internal floor_Reversed

  Construction,
    Project internal floor_Reversed,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! <Previous reversed>

  Construction,
    Project internal floor_Reversed_Rev,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! Special material to represent an R-value for the next construction

  Material:NoMass,
    5_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Project partition

  Construction,
    Project partition,       !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    5_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! Special material to represent an R-value for the next construction

  Material:NoMass,
    6_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    Project partition_Rev,   !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    6_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! Project internal door

  Construction,
    Project internal door,   !- Name
    Painted Oak_.035;        !- Outside Layer

! <Previous reversed>

  Construction,
    Project internal door_Rev,  !- Name
    Painted Oak_.035;        !- Outside Layer

! Wall_layer

  Construction,
    Wall_layer,              !- Name
    Brickwork Outer_.1,      !- Outside Layer
    _InsulationEX_.01,       !- Layer 2
    Concrete Block (Medium)_.1,  !- Layer 3
    Gypsum Plastering_.013;  !- Layer 4

! <Previous reversed>

  Construction,
    Wall_layer_Rev,          !- Name
    Gypsum Plastering_.013,  !- Outside Layer
    Concrete Block (Medium)_.1,  !- Layer 2
    _InsulationEX_.01,       !- Layer 3
    Brickwork Outer_.1;      !- Layer 4

! Special material to represent an R-value for the next construction

  Material:NoMass,
    11_RVAL_3,               !- Name
    Rough,                   !- Roughness
    .18,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Roof_layer

  Construction,
    Roof_layer,              !- Name
    Asphalt 1_.01,           !- Outside Layer
    _InsulationEX_Roof_.01,  !- Layer 2
    11_RVAL_3,               !- Layer 3
    Plasterboard_.013;       !- Layer 4

! Special material to represent an R-value for the next construction

  Material:NoMass,
    12_RVAL_2,               !- Name
    Rough,                   !- Roughness
    .18,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    Roof_layer_Rev,          !- Name
    Plasterboard_.013,       !- Outside Layer
    12_RVAL_2,               !- Layer 2
    _InsulationEX_Roof_.01,  !- Layer 3
    Asphalt 1_.01;           !- Layer 4

  Construction,
    Sgl Clr 6mm - 1001,      !- Name
    3;                       !- Outside Layer

  Construction,
    Sgl Clr 6mm - 2001,      !- Name
    3,                       !- Outside Layer
    20002;                   !- Layer 2

  Construction,
    Trp LoE (e2=e5=.1) Clr 3mm/13mm Arg - 1002,  !- Name
    40,                      !- Outside Layer
    1004,                    !- Layer 2
    2,                       !- Layer 3
    1004,                    !- Layer 4
    41;                      !- Layer 5

  Construction,
    Trp LoE (e2=e5=.1) Clr 3mm/13mm Arg - 2002,  !- Name
    40,                      !- Outside Layer
    1004,                    !- Layer 2
    2,                       !- Layer 3
    1004,                    !- Layer 4
    41,                      !- Layer 5
    20002;                   !- Layer 6

  Construction,
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1003,  !- Name
    42,                      !- Outside Layer
    1004,                    !- Layer 2
    3;                       !- Layer 3

  Construction,
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2003,  !- Name
    42,                      !- Outside Layer
    1004,                    !- Layer 2
    3,                       !- Layer 3
    20002;                   !- Layer 4

  WindowShadingControl,
    11001,                   !- Name
    Block1:OfficeXSWX1f,     !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Sgl Clr 6mm - 2001,      !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    On 24/7,                 !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Block1:OfficeXSWX1f_Wall_5_0_0_0_0_0_Win;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    21001,                   !- Name
    Block1:OfficeXSEX1f,     !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Sgl Clr 6mm - 2001,      !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    On 24/7,                 !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Block1:OfficeXSEX1f_Wall_5_0_0_0_0_0_Win;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    31001,                   !- Name
    Block2:OfficeXSWX2f,     !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Sgl Clr 6mm - 2001,      !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    On 24/7,                 !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Block2:OfficeXSWX2f_Wall_5_0_0_0_0_0_Win;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    41001,                   !- Name
    Block2:OfficeXSEX2f,     !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Sgl Clr 6mm - 2001,      !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    On 24/7,                 !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Block2:OfficeXSEX2f_Wall_5_0_0_0_0_0_Win;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    51001,                   !- Name
    Block2:OfficeXNWX2f,     !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Sgl Clr 6mm - 2001,      !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    On 24/7,                 !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Block2:OfficeXNWX2f_Wall_3_0_0_0_0_0_Win;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    61001,                   !- Name
    Block2:OfficeXNEX2f,     !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Sgl Clr 6mm - 2001,      !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    On 24/7,                 !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Block2:OfficeXNEX2f_Wall_3_0_0_0_0_0_Win;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    11002,                   !- Name
    Block1:OfficeXNWX1f,     !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Sgl Clr 6mm - 2001,      !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    On 24/7,                 !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Block1:OfficeXNWX1f_Wall_3_0_0_0_0_0_Win;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    11003,                   !- Name
    Block1:OfficeXNEX1f,     !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Sgl Clr 6mm - 2001,      !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    On 24/7,                 !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Block1:OfficeXNEX1f_Wall_3_0_0_0_0_0_Win;  !- Fenestration Surface 1 Name

  HeatBalanceAlgorithm,ConductionTransferFunction,2000,0.00000001,1000;

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    ,                        !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                     !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    .04,                     !- Loads Convergence Tolerance Value {W}
    .4,                      !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

! Block 1 - Office_SW_1f

  Zone,
    Block1:OfficeXSWX1f,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    205.5664,                !- Volume {m3}
    60.4607,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  ZoneContaminantSourceAndSink:Generic:Constant,
    Block1:OfficeXSWX1f Contaminant,  !- Name
    Block1:OfficeXSWX1f,     !- Zone Name
    .000001,                 !- Design Generation Rate {m3/s}
    16798-1_OpenOff_Occ,     !- Generation Schedule Name
    0,                       !- Design Removal Coefficient {m3/s}
    16798-1_OpenOff_Occ;     !- Removal Schedule Name

  PEOPLE,
    People Block1:OfficeXSWX1f,  !- Name
    Block1:OfficeXSWX1f,     !- Zone or ZoneList or Space or SpaceList Name
    16798-1_OpenOff_Occ,     !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0588,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 285,   !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 285,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Compact,
    Activity Schedule 285,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 285,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block1:OfficeXSWX1f General lighting,  !- Name
    Block1:OfficeXSWX1f,     !- Zone or ZoneList or Space or SpaceList Name
    16798-1_activationOcc,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1:OfficeXSWX1f#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    Block1:OfficeXSWX1f Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    Block1:OfficeXSWX1f,     !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  Daylighting:Controls,
    Block1:OfficeXSWX1f,     !- Name
    Block1:OfficeXSWX1f,     !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block1:OfficeXSWX1f Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Block1:OfficeXSWX1f Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    300;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Block1:OfficeXSWX1f Ref Point 1,  !- Name
    Block1:OfficeXSWX1f,     !- Zone or Space Name
    -4.977,                  !- X-Coordinate of Reference Point {m}
    -7.015,                  !- Y-Coordinate of Reference Point {m}
    4.4;                     !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    Block1:OfficeXSWX1f Infiltration,  !- Name
    Block1:OfficeXSWX1f,     !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .039971,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Block1:OfficeXSWX1f Nat Vent,  !- Name
    Block1:OfficeXSWX1f,     !- Zone or ZoneList or Space or SpaceList Name
    _Summer_Ventilation,     !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .342611,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Block 1, Office_SW_1f, Pavimento - 64,000 mq (Adiabatico), Surface Area: 64,000mq

  BuildingSurface:Detailed,
    Block1:OfficeXSWX1f_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Block1:OfficeXSWX1f,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:OfficeXSWX1f_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.97673915,-11.01519636,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -8.97673915,-11.01519636,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -8.97673915,-3.01519636,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.97673915,-3.01519636,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Office_SW_1f, Soffitto - 64,000 mq, Surface Area: 64

  BuildingSurface:Detailed,
    Block1:OfficeXSWX1f_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block1:OfficeXSWX1f,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:OfficeXSWX2f_Floor_0_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.97673915,-11.01519636,7,  !- X,Y,Z ==> Vertex 1 {m}
    -.97673915,-11.01519636,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.97673915,-3.01519636,7,  !- X,Y,Z ==> Vertex 3 {m}
    -8.97673915,-3.01519636,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Office_SW_1f, Soffitto - 64,000 mq, Surface Area: 64 <Other side>

  BuildingSurface:Detailed,
    Block2:OfficeXSWX2f_Floor_0_0_10001,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block2:OfficeXSWX2f,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:OfficeXSWX1f_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.97673915,-11.01519636,7,  !- X,Y,Z ==> Vertex 1 {m}
    -8.97673915,-11.01519636,7,  !- X,Y,Z ==> Vertex 2 {m}
    -8.97673915,-3.01519636,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.97673915,-3.01519636,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Office_SW_1f, Partizione - 28,000 mq (Block 1, Office_SE_1f), Surface Area: 28

  BuildingSurface:Detailed,
    Block1:OfficeXSWX1f_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block1:OfficeXSWX1f,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:OfficeXSEX1f_Partition_4_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.9767391474,-11.01519636,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.9767391474,-3.01519636,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.9767391474,-3.01519636,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.9767391474,-11.01519636,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Office_SW_1f, Partizione - 28,000 mq (Block 1, Office_SE_1f), Surface Area: 28 <Other side>

  BuildingSurface:Detailed,
    Block1:OfficeXSEX1f_Partition_4_0_10002,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Block1:OfficeXSEX1f,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:OfficeXSWX1f_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.9767391474,-3.01519636,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.9767391474,-11.01519636,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.9767391474,-11.01519636,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.9767391474,-3.01519636,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Office_SW_1f, Partizione - 28,000 mq (Block 1, Corridor_1f), Surface Area: 26.11

  BuildingSurface:Detailed,
    Block1:OfficeXSWX1f_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block1:OfficeXSWX1f,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:CorridorX1f_Partition_6_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.97673915,-3.0151963605,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -8.97673915,-3.0151963605,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -8.97673915,-3.0151963605,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.97673915,-3.0151963605,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Office_SW_1f, Partizione - 28,000 mq (Block 1, Corridor_1f), Surface Area: 26.11 <Other side>

  BuildingSurface:Detailed,
    Block1:CorridorX1f_Partition_6_0_10003,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Block1:CorridorX1f,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:OfficeXSWX1f_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.97673915,-3.0151963605,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.97673915,-3.0151963605,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.97673915,-3.0151963605,7,  !- X,Y,Z ==> Vertex 3 {m}
    -8.97673915,-3.0151963605,7;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,890mq

  FenestrationSurface:Detailed,
    Block1:OfficeXSWX1f_Partition_3_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    Block1:OfficeXSWX1f_Partition_3_0_0,  !- Building Surface Name
    Block1:CorridorX1f_Partition_6_0_0_0_0_0_Door_10005,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -4.52673915,-3.0151963605,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    -5.42673915,-3.0151963605,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    -5.42673915,-3.0151963605,5.7,  !- X,Y,Z ==> Vertex 3 {m}
    -4.52673915,-3.0151963605,5.7;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,890mq

  FenestrationSurface:Detailed,
    Block1:CorridorX1f_Partition_6_0_0_0_0_0_Door_10005,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    Block1:CorridorX1f_Partition_6_0_10003,  !- Building Surface Name
    Block1:OfficeXSWX1f_Partition_3_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.42673915,-3.0151963605,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    -4.52673915,-3.0151963605,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    -4.52673915,-3.0151963605,5.7,  !- X,Y,Z ==> Vertex 3 {m}
    -5.42673915,-3.0151963605,5.7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Office_SW_1f, Partizione - 28,000 mq  (Adiabatico), Surface Area: 28,000mq

  BuildingSurface:Detailed,
    Block1:OfficeXSWX1f_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block1:OfficeXSWX1f,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:OfficeXSWX1f_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.9767391474,-3.01519636,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -8.9767391474,-11.01519636,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -8.9767391474,-11.01519636,7,  !- X,Y,Z ==> Vertex 3 {m}
    -8.9767391474,-3.01519636,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Office_SW_1f, Parete - 28,000 mq - 180,0°, Surface Area: 28,000mq

  BuildingSurface:Detailed,
    Block1:OfficeXSWX1f_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall_layer,              !- Construction Name
    Block1:OfficeXSWX1f,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.9767391474,-11.0151963605,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.9767391474,-11.0151963605,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.9767391474,-11.0151963605,7,  !- X,Y,Z ==> Vertex 3 {m}
    -8.9767391474,-11.0151963605,7;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7,466mq

  FenestrationSurface:Detailed,
    Block1:OfficeXSWX1f_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Sgl Clr 6mm - 1001,      !- Construction Name
    Block1:OfficeXSWX1f_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -7.60573915,-11.0151963605,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    -2.34773915,-11.0151963605,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    -2.34773915,-11.0151963605,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    -7.60573915,-11.0151963605,5.86;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1 - Office_SE_1f

  Zone,
    Block1:OfficeXSEX1f,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    205.5664,                !- Volume {m3}
    60.4607,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  ZoneContaminantSourceAndSink:Generic:Constant,
    Block1:OfficeXSEX1f Contaminant,  !- Name
    Block1:OfficeXSEX1f,     !- Zone Name
    .000001,                 !- Design Generation Rate {m3/s}
    16798-1_OpenOff_Occ,     !- Generation Schedule Name
    0,                       !- Design Removal Coefficient {m3/s}
    16798-1_OpenOff_Occ;     !- Removal Schedule Name

  PEOPLE,
    People Block1:OfficeXSEX1f,  !- Name
    Block1:OfficeXSEX1f,     !- Zone or ZoneList or Space or SpaceList Name
    16798-1_OpenOff_Occ,     !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0588,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 292,   !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 292,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Compact,
    Activity Schedule 292,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 292,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block1:OfficeXSEX1f General lighting,  !- Name
    Block1:OfficeXSEX1f,     !- Zone or ZoneList or Space or SpaceList Name
    16798-1_activationOcc,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1:OfficeXSEX1f#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    Block1:OfficeXSEX1f Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    Block1:OfficeXSEX1f,     !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  Daylighting:Controls,
    Block1:OfficeXSEX1f,     !- Name
    Block1:OfficeXSEX1f,     !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block1:OfficeXSEX1f Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Block1:OfficeXSEX1f Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    300;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Block1:OfficeXSEX1f Ref Point 1,  !- Name
    Block1:OfficeXSEX1f,     !- Zone or Space Name
    3.023,                   !- X-Coordinate of Reference Point {m}
    -7.015,                  !- Y-Coordinate of Reference Point {m}
    4.4;                     !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    Block1:OfficeXSEX1f Infiltration,  !- Name
    Block1:OfficeXSEX1f,     !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .039971,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Block1:OfficeXSEX1f Nat Vent,  !- Name
    Block1:OfficeXSEX1f,     !- Zone or ZoneList or Space or SpaceList Name
    _Summer_Ventilation,     !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .342611,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Block 1, Office_SE_1f, Pavimento - 64,000 mq (Adiabatico), Surface Area: 64,000mq

  BuildingSurface:Detailed,
    Block1:OfficeXSEX1f_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Block1:OfficeXSEX1f,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:OfficeXSEX1f_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.02326085,-11.01519636,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.97673915,-11.01519636,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.97673915,-3.01519636,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.02326085,-3.01519636,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Office_SE_1f, Soffitto - 64,000 mq, Surface Area: 64

  BuildingSurface:Detailed,
    Block1:OfficeXSEX1f_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block1:OfficeXSEX1f,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:OfficeXSEX2f_Floor_0_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.97673915,-11.01519636,7,  !- X,Y,Z ==> Vertex 1 {m}
    7.02326085,-11.01519636,7,  !- X,Y,Z ==> Vertex 2 {m}
    7.02326085,-3.01519636,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.97673915,-3.01519636,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Office_SE_1f, Soffitto - 64,000 mq, Surface Area: 64 <Other side>

  BuildingSurface:Detailed,
    Block2:OfficeXSEX2f_Floor_0_0_10007,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block2:OfficeXSEX2f,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:OfficeXSEX1f_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.02326085,-11.01519636,7,  !- X,Y,Z ==> Vertex 1 {m}
    -.97673915,-11.01519636,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.97673915,-3.01519636,7,  !- X,Y,Z ==> Vertex 3 {m}
    7.02326085,-3.01519636,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Office_SE_1f, Partizione - 28,000 mq  (Adiabatico), Surface Area: 28,000mq

  BuildingSurface:Detailed,
    Block1:OfficeXSEX1f_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block1:OfficeXSEX1f,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:OfficeXSEX1f_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.0232608526,-11.01519636,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.0232608526,-3.01519636,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.0232608526,-3.01519636,7,  !- X,Y,Z ==> Vertex 3 {m}
    7.0232608526,-11.01519636,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Office_SE_1f, Partizione - 28,000 mq (Block 1, Corridor_1f), Surface Area: 26.11

  BuildingSurface:Detailed,
    Block1:OfficeXSEX1f_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block1:OfficeXSEX1f,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:CorridorX1f_Partition_7_0_10009,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.02326085,-3.0151963605,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.97673915,-3.0151963605,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.97673915,-3.0151963605,7,  !- X,Y,Z ==> Vertex 3 {m}
    7.02326085,-3.0151963605,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Office_SE_1f, Partizione - 28,000 mq (Block 1, Corridor_1f), Surface Area: 26.11 <Other side>

  BuildingSurface:Detailed,
    Block1:CorridorX1f_Partition_7_0_10009,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Block1:CorridorX1f,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:OfficeXSEX1f_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.97673915,-3.0151963605,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.02326085,-3.0151963605,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.02326085,-3.0151963605,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.97673915,-3.0151963605,7;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,890mq

  FenestrationSurface:Detailed,
    Block1:OfficeXSEX1f_Partition_3_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    Block1:OfficeXSEX1f_Partition_3_0_0,  !- Building Surface Name
    Block1:CorridorX1f_Partition_7_0_0_0_0_0_Door_10011,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.47326085,-3.0151963605,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.57326085,-3.0151963605,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.57326085,-3.0151963605,5.7,  !- X,Y,Z ==> Vertex 3 {m}
    3.47326085,-3.0151963605,5.7;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,890mq

  FenestrationSurface:Detailed,
    Block1:CorridorX1f_Partition_7_0_0_0_0_0_Door_10011,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    Block1:CorridorX1f_Partition_7_0_10009,  !- Building Surface Name
    Block1:OfficeXSEX1f_Partition_3_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.57326085,-3.0151963605,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.47326085,-3.0151963605,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    3.47326085,-3.0151963605,5.7,  !- X,Y,Z ==> Vertex 3 {m}
    2.57326085,-3.0151963605,5.7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Office_SE_1f, Parete - 28,000 mq - 180,0°, Surface Area: 28,000mq

  BuildingSurface:Detailed,
    Block1:OfficeXSEX1f_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall_layer,              !- Construction Name
    Block1:OfficeXSEX1f,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.9767391474,-11.0151963605,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.0232608526,-11.0151963605,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.0232608526,-11.0151963605,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.9767391474,-11.0151963605,7;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7,466mq

  FenestrationSurface:Detailed,
    Block1:OfficeXSEX1f_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Sgl Clr 6mm - 1001,      !- Construction Name
    Block1:OfficeXSEX1f_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    .39426085,-11.0151963605,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    5.65226085,-11.0151963605,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    5.65226085,-11.0151963605,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    .39426085,-11.0151963605,5.86;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1 - Office_NW_1f

  Zone,
    Block1:OfficeXNWX1f,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    205.5664,                !- Volume {m3}
    60.4607,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  ZoneContaminantSourceAndSink:Generic:Constant,
    Block1:OfficeXNWX1f Contaminant,  !- Name
    Block1:OfficeXNWX1f,     !- Zone Name
    .000001,                 !- Design Generation Rate {m3/s}
    16798-1_OpenOff_Occ,     !- Generation Schedule Name
    0,                       !- Design Removal Coefficient {m3/s}
    16798-1_OpenOff_Occ;     !- Removal Schedule Name

  PEOPLE,
    People Block1:OfficeXNWX1f,  !- Name
    Block1:OfficeXNWX1f,     !- Zone or ZoneList or Space or SpaceList Name
    16798-1_OpenOff_Occ,     !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0588,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 299,   !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 299,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Compact,
    Activity Schedule 299,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 299,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block1:OfficeXNWX1f General lighting,  !- Name
    Block1:OfficeXNWX1f,     !- Zone or ZoneList or Space or SpaceList Name
    16798-1_activationOcc,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1:OfficeXNWX1f#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    Block1:OfficeXNWX1f Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    Block1:OfficeXNWX1f,     !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  Daylighting:Controls,
    Block1:OfficeXNWX1f,     !- Name
    Block1:OfficeXNWX1f,     !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block1:OfficeXNWX1f Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Block1:OfficeXNWX1f Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    300;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Block1:OfficeXNWX1f Ref Point 1,  !- Name
    Block1:OfficeXNWX1f,     !- Zone or Space Name
    -4.977,                  !- X-Coordinate of Reference Point {m}
    2.985,                   !- Y-Coordinate of Reference Point {m}
    4.4;                     !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    Block1:OfficeXNWX1f Infiltration,  !- Name
    Block1:OfficeXNWX1f,     !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .039971,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Block1:OfficeXNWX1f Nat Vent,  !- Name
    Block1:OfficeXNWX1f,     !- Zone or ZoneList or Space or SpaceList Name
    _Summer_Ventilation,     !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .342611,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Block 1, Office_NW_1f, Pavimento - 64,000 mq (Adiabatico), Surface Area: 64,000mq

  BuildingSurface:Detailed,
    Block1:OfficeXNWX1f_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Block1:OfficeXNWX1f,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:OfficeXNWX1f_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.97673915,-1.01519636,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -8.97673915,-1.01519636,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -8.97673915,6.98480364,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.97673915,6.98480364,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Office_NW_1f, Soffitto - 64,000 mq, Surface Area: 64

  BuildingSurface:Detailed,
    Block1:OfficeXNWX1f_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block1:OfficeXNWX1f,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:OfficeXNWX2f_Floor_0_0_10012,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.97673915,-1.01519636,7,  !- X,Y,Z ==> Vertex 1 {m}
    -.97673915,-1.01519636,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.97673915,6.98480364,7,  !- X,Y,Z ==> Vertex 3 {m}
    -8.97673915,6.98480364,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Office_NW_1f, Soffitto - 64,000 mq, Surface Area: 64 <Other side>

  BuildingSurface:Detailed,
    Block2:OfficeXNWX2f_Floor_0_0_10012,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block2:OfficeXNWX2f,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:OfficeXNWX1f_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.97673915,-1.01519636,7,  !- X,Y,Z ==> Vertex 1 {m}
    -8.97673915,-1.01519636,7,  !- X,Y,Z ==> Vertex 2 {m}
    -8.97673915,6.98480364,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.97673915,6.98480364,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Office_NW_1f, Partizione - 28,000 mq (Block 1, Office_NE_1f), Surface Area: 28

  BuildingSurface:Detailed,
    Block1:OfficeXNWX1f_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block1:OfficeXNWX1f,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:OfficeXNEX1f_Partition_4_0_10013,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.9767391474,-1.01519636,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.9767391474,6.98480364,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.9767391474,6.98480364,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.9767391474,-1.01519636,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Office_NW_1f, Partizione - 28,000 mq (Block 1, Office_NE_1f), Surface Area: 28 <Other side>

  BuildingSurface:Detailed,
    Block1:OfficeXNEX1f_Partition_4_0_10013,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Block1:OfficeXNEX1f,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:OfficeXNWX1f_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.9767391474,6.98480364,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.9767391474,-1.01519636,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.9767391474,-1.01519636,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.9767391474,6.98480364,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Office_NW_1f, Parete - 28,000 mq - 0,0°, Surface Area: 28,000mq

  BuildingSurface:Detailed,
    Block1:OfficeXNWX1f_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall_layer,              !- Construction Name
    Block1:OfficeXNWX1f,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.9767391474,6.9848036395,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -8.9767391474,6.9848036395,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -8.9767391474,6.9848036395,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.9767391474,6.9848036395,7;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7,466mq

  FenestrationSurface:Detailed,
    Block1:OfficeXNWX1f_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Sgl Clr 6mm - 1001,      !- Construction Name
    Block1:OfficeXNWX1f_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.34773915,6.9848036395,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    -7.60573915,6.9848036395,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    -7.60573915,6.9848036395,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    -2.34773915,6.9848036395,5.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Office_NW_1f, Partizione - 28,000 mq  (Adiabatico), Surface Area: 28,000mq

  BuildingSurface:Detailed,
    Block1:OfficeXNWX1f_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block1:OfficeXNWX1f,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:OfficeXNWX1f_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.9767391474,6.98480364,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -8.9767391474,-1.01519636,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -8.9767391474,-1.01519636,7,  !- X,Y,Z ==> Vertex 3 {m}
    -8.9767391474,6.98480364,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Office_NW_1f, Partizione - 28,000 mq (Block 1, Corridor_1f), Surface Area: 26.11

  BuildingSurface:Detailed,
    Block1:OfficeXNWX1f_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block1:OfficeXNWX1f,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:CorridorX1f_Partition_4_0_10015,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.97673915,-1.0151963605,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.97673915,-1.0151963605,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.97673915,-1.0151963605,7,  !- X,Y,Z ==> Vertex 3 {m}
    -8.97673915,-1.0151963605,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Office_NW_1f, Partizione - 28,000 mq (Block 1, Corridor_1f), Surface Area: 26.11 <Other side>

  BuildingSurface:Detailed,
    Block1:CorridorX1f_Partition_4_0_10015,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Block1:CorridorX1f,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:OfficeXNWX1f_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.97673915,-1.0151963605,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -8.97673915,-1.0151963605,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -8.97673915,-1.0151963605,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.97673915,-1.0151963605,7;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,890mq

  FenestrationSurface:Detailed,
    Block1:OfficeXNWX1f_Partition_5_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    Block1:OfficeXNWX1f_Partition_5_0_0,  !- Building Surface Name
    Block1:CorridorX1f_Partition_4_0_0_0_0_0_Door_10017,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.42673915,-1.0151963605,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    -4.52673915,-1.0151963605,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    -4.52673915,-1.0151963605,5.7,  !- X,Y,Z ==> Vertex 3 {m}
    -5.42673915,-1.0151963605,5.7;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,890mq

  FenestrationSurface:Detailed,
    Block1:CorridorX1f_Partition_4_0_0_0_0_0_Door_10017,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    Block1:CorridorX1f_Partition_4_0_10015,  !- Building Surface Name
    Block1:OfficeXNWX1f_Partition_5_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -4.52673915,-1.0151963605,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    -5.42673915,-1.0151963605,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    -5.42673915,-1.0151963605,5.7,  !- X,Y,Z ==> Vertex 3 {m}
    -4.52673915,-1.0151963605,5.7;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1 - Office_NE_1f

  Zone,
    Block1:OfficeXNEX1f,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    205.5664,                !- Volume {m3}
    60.4607,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  ZoneContaminantSourceAndSink:Generic:Constant,
    Block1:OfficeXNEX1f Contaminant,  !- Name
    Block1:OfficeXNEX1f,     !- Zone Name
    .000001,                 !- Design Generation Rate {m3/s}
    16798-1_OpenOff_Occ,     !- Generation Schedule Name
    0,                       !- Design Removal Coefficient {m3/s}
    16798-1_OpenOff_Occ;     !- Removal Schedule Name

  PEOPLE,
    People Block1:OfficeXNEX1f,  !- Name
    Block1:OfficeXNEX1f,     !- Zone or ZoneList or Space or SpaceList Name
    16798-1_OpenOff_Occ,     !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0588,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 306,   !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 306,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Compact,
    Activity Schedule 306,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 306,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block1:OfficeXNEX1f General lighting,  !- Name
    Block1:OfficeXNEX1f,     !- Zone or ZoneList or Space or SpaceList Name
    16798-1_activationOcc,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1:OfficeXNEX1f#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    Block1:OfficeXNEX1f Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    Block1:OfficeXNEX1f,     !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  Daylighting:Controls,
    Block1:OfficeXNEX1f,     !- Name
    Block1:OfficeXNEX1f,     !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block1:OfficeXNEX1f Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Block1:OfficeXNEX1f Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    300;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Block1:OfficeXNEX1f Ref Point 1,  !- Name
    Block1:OfficeXNEX1f,     !- Zone or Space Name
    3.023,                   !- X-Coordinate of Reference Point {m}
    2.985,                   !- Y-Coordinate of Reference Point {m}
    4.4;                     !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    Block1:OfficeXNEX1f Infiltration,  !- Name
    Block1:OfficeXNEX1f,     !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .039971,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Block1:OfficeXNEX1f Nat Vent,  !- Name
    Block1:OfficeXNEX1f,     !- Zone or ZoneList or Space or SpaceList Name
    _Summer_Ventilation,     !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .342611,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Block 1, Office_NE_1f, Pavimento - 64,000 mq (Adiabatico), Surface Area: 64,000mq

  BuildingSurface:Detailed,
    Block1:OfficeXNEX1f_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Block1:OfficeXNEX1f,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:OfficeXNEX1f_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.02326085,-1.01519636,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.97673915,-1.01519636,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.97673915,6.98480364,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.02326085,6.98480364,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Office_NE_1f, Soffitto - 64,000 mq, Surface Area: 64

  BuildingSurface:Detailed,
    Block1:OfficeXNEX1f_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block1:OfficeXNEX1f,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:OfficeXNEX2f_Floor_0_0_10018,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.97673915,-1.01519636,7,  !- X,Y,Z ==> Vertex 1 {m}
    7.02326085,-1.01519636,7,  !- X,Y,Z ==> Vertex 2 {m}
    7.02326085,6.98480364,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.97673915,6.98480364,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Office_NE_1f, Soffitto - 64,000 mq, Surface Area: 64 <Other side>

  BuildingSurface:Detailed,
    Block2:OfficeXNEX2f_Floor_0_0_10018,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block2:OfficeXNEX2f,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:OfficeXNEX1f_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.02326085,-1.01519636,7,  !- X,Y,Z ==> Vertex 1 {m}
    -.97673915,-1.01519636,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.97673915,6.98480364,7,  !- X,Y,Z ==> Vertex 3 {m}
    7.02326085,6.98480364,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Office_NE_1f, Partizione - 28,000 mq  (Adiabatico), Surface Area: 28,000mq

  BuildingSurface:Detailed,
    Block1:OfficeXNEX1f_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block1:OfficeXNEX1f,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:OfficeXNEX1f_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.0232608526,-1.01519636,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.0232608526,6.98480364,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.0232608526,6.98480364,7,  !- X,Y,Z ==> Vertex 3 {m}
    7.0232608526,-1.01519636,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Office_NE_1f, Parete - 28,000 mq - 0,0°, Surface Area: 28,000mq

  BuildingSurface:Detailed,
    Block1:OfficeXNEX1f_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall_layer,              !- Construction Name
    Block1:OfficeXNEX1f,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.0232608526,6.9848036395,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.9767391474,6.9848036395,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.9767391474,6.9848036395,7,  !- X,Y,Z ==> Vertex 3 {m}
    7.0232608526,6.9848036395,7;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7,466mq

  FenestrationSurface:Detailed,
    Block1:OfficeXNEX1f_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Sgl Clr 6mm - 1001,      !- Construction Name
    Block1:OfficeXNEX1f_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.65226085,6.9848036395,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    .39426085,6.9848036395,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    .39426085,6.9848036395,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    5.65226085,6.9848036395,5.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Office_NE_1f, Partizione - 28,000 mq (Block 1, Corridor_1f), Surface Area: 26.11

  BuildingSurface:Detailed,
    Block1:OfficeXNEX1f_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block1:OfficeXNEX1f,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:CorridorX1f_Partition_3_0_10020,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.97673915,-1.0151963605,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.02326085,-1.0151963605,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.02326085,-1.0151963605,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.97673915,-1.0151963605,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Office_NE_1f, Partizione - 28,000 mq (Block 1, Corridor_1f), Surface Area: 26.11 <Other side>

  BuildingSurface:Detailed,
    Block1:CorridorX1f_Partition_3_0_10020,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Block1:CorridorX1f,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:OfficeXNEX1f_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.02326085,-1.0151963605,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.97673915,-1.0151963605,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.97673915,-1.0151963605,7,  !- X,Y,Z ==> Vertex 3 {m}
    7.02326085,-1.0151963605,7;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,890mq

  FenestrationSurface:Detailed,
    Block1:OfficeXNEX1f_Partition_5_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    Block1:OfficeXNEX1f_Partition_5_0_0,  !- Building Surface Name
    Block1:CorridorX1f_Partition_3_0_0_0_0_0_Door_10022,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.57326085,-1.0151963605,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.47326085,-1.0151963605,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    3.47326085,-1.0151963605,5.7,  !- X,Y,Z ==> Vertex 3 {m}
    2.57326085,-1.0151963605,5.7;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,890mq

  FenestrationSurface:Detailed,
    Block1:CorridorX1f_Partition_3_0_0_0_0_0_Door_10022,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    Block1:CorridorX1f_Partition_3_0_10020,  !- Building Surface Name
    Block1:OfficeXNEX1f_Partition_5_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.47326085,-1.0151963605,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.57326085,-1.0151963605,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.57326085,-1.0151963605,5.7,  !- X,Y,Z ==> Vertex 3 {m}
    3.47326085,-1.0151963605,5.7;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1 - Corridor_1f

  Zone,
    Block1:CorridorX1f,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    99.6965,                 !- Volume {m3}
    29.3225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  ZoneContaminantSourceAndSink:Generic:Constant,
    Block1:CorridorX1f Contaminant,  !- Name
    Block1:CorridorX1f,      !- Zone Name
    .000001,                 !- Design Generation Rate {m3/s}
    16798-1_OpenOff_Occ,     !- Generation Schedule Name
    0,                       !- Design Removal Coefficient {m3/s}
    16798-1_OpenOff_Occ;     !- Removal Schedule Name

  PEOPLE,
    People Block1:CorridorX1f,  !- Name
    Block1:CorridorX1f,      !- Zone or ZoneList or Space or SpaceList Name
    16798-1_OpenOff_Occ,     !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0588,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 313,   !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 313,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Compact,
    Activity Schedule 313,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 313,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block1:CorridorX1f General lighting,  !- Name
    Block1:CorridorX1f,      !- Zone or ZoneList or Space or SpaceList Name
    16798-1_activationOcc,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1:CorridorX1f#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    Block1:CorridorX1f Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    Block1:CorridorX1f,      !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  Daylighting:Controls,
    Block1:CorridorX1f,      !- Name
    Block1:CorridorX1f,      !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block1:CorridorX1f Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Block1:CorridorX1f Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    300;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Block1:CorridorX1f Ref Point 1,  !- Name
    Block1:CorridorX1f,      !- Zone or Space Name
    -.977,                   !- X-Coordinate of Reference Point {m}
    -2.015,                  !- Y-Coordinate of Reference Point {m}
    4.4;                     !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    Block1:CorridorX1f Infiltration,  !- Name
    Block1:CorridorX1f,      !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .019385,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Block1:CorridorX1f Nat Vent,  !- Name
    Block1:CorridorX1f,      !- Zone or ZoneList or Space or SpaceList Name
    _Summer_Ventilation,     !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .166161,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Block 1, Corridor_1f, Pavimento - 32,000 mq (Adiabatico), Surface Area: 32,000mq

  BuildingSurface:Detailed,
    Block1:CorridorX1f_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Block1:CorridorX1f,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:CorridorX1f_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.02326085,-3.01519636,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -8.97673915,-3.01519636,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -8.97673915,-1.01519636,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.02326085,-1.01519636,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Corridor_1f, Soffitto - 32,000 mq, Surface Area: 32

  BuildingSurface:Detailed,
    Block1:CorridorX1f_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block1:CorridorX1f,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:CorridorX2f_Floor_0_0_10023,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.97673915,-3.01519636,7,  !- X,Y,Z ==> Vertex 1 {m}
    7.02326085,-3.01519636,7,  !- X,Y,Z ==> Vertex 2 {m}
    7.02326085,-1.01519636,7,  !- X,Y,Z ==> Vertex 3 {m}
    -8.97673915,-1.01519636,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Corridor_1f, Soffitto - 32,000 mq, Surface Area: 32 <Other side>

  BuildingSurface:Detailed,
    Block2:CorridorX2f_Floor_0_0_10023,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block2:CorridorX2f,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:CorridorX1f_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.02326085,-3.01519636,7,  !- X,Y,Z ==> Vertex 1 {m}
    -8.97673915,-3.01519636,7,  !- X,Y,Z ==> Vertex 2 {m}
    -8.97673915,-1.01519636,7,  !- X,Y,Z ==> Vertex 3 {m}
    7.02326085,-1.01519636,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Corridor_1f, Partizione - 7,000 mq  (Adiabatico), Surface Area: 7,000mq

  BuildingSurface:Detailed,
    Block1:CorridorX1f_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block1:CorridorX1f,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:CorridorX1f_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.0232608526,-3.01519636,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.0232608526,-1.01519636,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.0232608526,-1.01519636,7,  !- X,Y,Z ==> Vertex 3 {m}
    7.0232608526,-3.01519636,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Corridor_1f, Partizione - 7,000 mq  (Adiabatico), Surface Area: 7,000mq

  BuildingSurface:Detailed,
    Block1:CorridorX1f_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block1:CorridorX1f,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:CorridorX1f_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.9767391474,-1.01519636,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -8.9767391474,-3.01519636,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -8.9767391474,-3.01519636,7,  !- X,Y,Z ==> Vertex 3 {m}
    -8.9767391474,-1.01519636,7;  !- X,Y,Z ==> Vertex 4 {m}

! Block 2 - Office_SW_2f

  Zone,
    Block2:OfficeXSWX2f,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    205.5664,                !- Volume {m3}
    60.4607,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  ZoneContaminantSourceAndSink:Generic:Constant,
    Block2:OfficeXSWX2f Contaminant,  !- Name
    Block2:OfficeXSWX2f,     !- Zone Name
    .000001,                 !- Design Generation Rate {m3/s}
    16798-1_OpenOff_Occ,     !- Generation Schedule Name
    0,                       !- Design Removal Coefficient {m3/s}
    16798-1_OpenOff_Occ;     !- Removal Schedule Name

  PEOPLE,
    People Block2:OfficeXSWX2f,  !- Name
    Block2:OfficeXSWX2f,     !- Zone or ZoneList or Space or SpaceList Name
    16798-1_OpenOff_Occ,     !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0588,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 337,   !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 337,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Compact,
    Activity Schedule 337,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 337,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block2:OfficeXSWX2f General lighting,  !- Name
    Block2:OfficeXSWX2f,     !- Zone or ZoneList or Space or SpaceList Name
    16798-1_activationOcc,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block2:OfficeXSWX2f#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    Block2:OfficeXSWX2f Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    Block2:OfficeXSWX2f,     !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  Daylighting:Controls,
    Block2:OfficeXSWX2f,     !- Name
    Block2:OfficeXSWX2f,     !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block2:OfficeXSWX2f Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Block2:OfficeXSWX2f Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    300;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Block2:OfficeXSWX2f Ref Point 1,  !- Name
    Block2:OfficeXSWX2f,     !- Zone or Space Name
    -4.977,                  !- X-Coordinate of Reference Point {m}
    -7.015,                  !- Y-Coordinate of Reference Point {m}
    7.9;                     !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    Block2:OfficeXSWX2f Infiltration,  !- Name
    Block2:OfficeXSWX2f,     !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .039971,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Block2:OfficeXSWX2f Nat Vent,  !- Name
    Block2:OfficeXSWX2f,     !- Zone or ZoneList or Space or SpaceList Name
    _Summer_Ventilation,     !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .342611,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Block 2, Office_SW_2f, Tetto - 64,000 mq, Surface Area: 64,000mq

  BuildingSurface:Detailed,
    Block2:OfficeXSWX2f_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Roof_layer,              !- Construction Name
    Block2:OfficeXSWX2f,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.9767391474,-11.0151963605,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.9767391474,-11.0151963605,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.9767391474,-3.0151963605,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -8.9767391474,-3.0151963605,10.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Office_SW_2f, Partizione - 28,000 mq (Block 2, Office_SE_2f), Surface Area: 28

  BuildingSurface:Detailed,
    Block2:OfficeXSWX2f_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block2:OfficeXSWX2f,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:OfficeXSEX2f_Partition_4_0_10026,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.9767391474,-11.01519636,7,  !- X,Y,Z ==> Vertex 1 {m}
    -.9767391474,-3.01519636,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.9767391474,-3.01519636,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.9767391474,-11.01519636,10.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Office_SW_2f, Partizione - 28,000 mq (Block 2, Office_SE_2f), Surface Area: 28 <Other side>

  BuildingSurface:Detailed,
    Block2:OfficeXSEX2f_Partition_4_0_10026,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Block2:OfficeXSEX2f,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:OfficeXSWX2f_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.9767391474,-3.01519636,7,  !- X,Y,Z ==> Vertex 1 {m}
    -.9767391474,-11.01519636,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.9767391474,-11.01519636,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.9767391474,-3.01519636,10.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Office_SW_2f, Partizione - 28,000 mq (Block 2, Corridor_2f), Surface Area: 26.11

  BuildingSurface:Detailed,
    Block2:OfficeXSWX2f_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block2:OfficeXSWX2f,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:CorridorX2f_Partition_6_0_10027,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.97673915,-3.0151963605,7,  !- X,Y,Z ==> Vertex 1 {m}
    -8.97673915,-3.0151963605,7,  !- X,Y,Z ==> Vertex 2 {m}
    -8.97673915,-3.0151963605,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.97673915,-3.0151963605,10.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Office_SW_2f, Partizione - 28,000 mq (Block 2, Corridor_2f), Surface Area: 26.11 <Other side>

  BuildingSurface:Detailed,
    Block2:CorridorX2f_Partition_6_0_10027,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Block2:CorridorX2f,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:OfficeXSWX2f_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.97673915,-3.0151963605,7,  !- X,Y,Z ==> Vertex 1 {m}
    -.97673915,-3.0151963605,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.97673915,-3.0151963605,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -8.97673915,-3.0151963605,10.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,890mq

  FenestrationSurface:Detailed,
    Block2:OfficeXSWX2f_Partition_3_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    Block2:OfficeXSWX2f_Partition_3_0_0,  !- Building Surface Name
    Block2:CorridorX2f_Partition_6_0_0_0_0_0_Door_10029,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -4.52673915,-3.0151963605,7.1,  !- X,Y,Z ==> Vertex 1 {m}
    -5.42673915,-3.0151963605,7.1,  !- X,Y,Z ==> Vertex 2 {m}
    -5.42673915,-3.0151963605,9.2,  !- X,Y,Z ==> Vertex 3 {m}
    -4.52673915,-3.0151963605,9.2;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,890mq

  FenestrationSurface:Detailed,
    Block2:CorridorX2f_Partition_6_0_0_0_0_0_Door_10029,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    Block2:CorridorX2f_Partition_6_0_10027,  !- Building Surface Name
    Block2:OfficeXSWX2f_Partition_3_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.42673915,-3.0151963605,7.1,  !- X,Y,Z ==> Vertex 1 {m}
    -4.52673915,-3.0151963605,7.1,  !- X,Y,Z ==> Vertex 2 {m}
    -4.52673915,-3.0151963605,9.2,  !- X,Y,Z ==> Vertex 3 {m}
    -5.42673915,-3.0151963605,9.2;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Office_SW_2f, Partizione - 28,000 mq  (Adiabatico), Surface Area: 28,000mq

  BuildingSurface:Detailed,
    Block2:OfficeXSWX2f_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block2:OfficeXSWX2f,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:OfficeXSWX2f_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.9767391474,-3.01519636,7,  !- X,Y,Z ==> Vertex 1 {m}
    -8.9767391474,-11.01519636,7,  !- X,Y,Z ==> Vertex 2 {m}
    -8.9767391474,-11.01519636,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -8.9767391474,-3.01519636,10.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Office_SW_2f, Parete - 28,000 mq - 180,0°, Surface Area: 28,000mq

  BuildingSurface:Detailed,
    Block2:OfficeXSWX2f_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall_layer,              !- Construction Name
    Block2:OfficeXSWX2f,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.9767391474,-11.0151963605,7,  !- X,Y,Z ==> Vertex 1 {m}
    -.9767391474,-11.0151963605,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.9767391474,-11.0151963605,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -8.9767391474,-11.0151963605,10.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7,466mq

  FenestrationSurface:Detailed,
    Block2:OfficeXSWX2f_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Sgl Clr 6mm - 1001,      !- Construction Name
    Block2:OfficeXSWX2f_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -7.60573915,-11.0151963605,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    -2.34773915,-11.0151963605,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    -2.34773915,-11.0151963605,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    -7.60573915,-11.0151963605,9.36;  !- X,Y,Z ==> Vertex 4 {m}

! Block 2 - Office_SE_2f

  Zone,
    Block2:OfficeXSEX2f,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    205.5664,                !- Volume {m3}
    60.4607,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  ZoneContaminantSourceAndSink:Generic:Constant,
    Block2:OfficeXSEX2f Contaminant,  !- Name
    Block2:OfficeXSEX2f,     !- Zone Name
    .000001,                 !- Design Generation Rate {m3/s}
    16798-1_OpenOff_Occ,     !- Generation Schedule Name
    0,                       !- Design Removal Coefficient {m3/s}
    16798-1_OpenOff_Occ;     !- Removal Schedule Name

  PEOPLE,
    People Block2:OfficeXSEX2f,  !- Name
    Block2:OfficeXSEX2f,     !- Zone or ZoneList or Space or SpaceList Name
    16798-1_OpenOff_Occ,     !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0588,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 344,   !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 344,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Compact,
    Activity Schedule 344,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 344,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block2:OfficeXSEX2f General lighting,  !- Name
    Block2:OfficeXSEX2f,     !- Zone or ZoneList or Space or SpaceList Name
    16798-1_activationOcc,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block2:OfficeXSEX2f#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    Block2:OfficeXSEX2f Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    Block2:OfficeXSEX2f,     !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  Daylighting:Controls,
    Block2:OfficeXSEX2f,     !- Name
    Block2:OfficeXSEX2f,     !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block2:OfficeXSEX2f Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Block2:OfficeXSEX2f Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    300;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Block2:OfficeXSEX2f Ref Point 1,  !- Name
    Block2:OfficeXSEX2f,     !- Zone or Space Name
    3.023,                   !- X-Coordinate of Reference Point {m}
    -7.015,                  !- Y-Coordinate of Reference Point {m}
    7.9;                     !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    Block2:OfficeXSEX2f Infiltration,  !- Name
    Block2:OfficeXSEX2f,     !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .039971,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Block2:OfficeXSEX2f Nat Vent,  !- Name
    Block2:OfficeXSEX2f,     !- Zone or ZoneList or Space or SpaceList Name
    _Summer_Ventilation,     !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .342611,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Block 2, Office_SE_2f, Tetto - 64,000 mq, Surface Area: 64,000mq

  BuildingSurface:Detailed,
    Block2:OfficeXSEX2f_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Roof_layer,              !- Construction Name
    Block2:OfficeXSEX2f,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.9767391474,-11.0151963605,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.0232608526,-11.0151963605,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.0232608526,-3.0151963605,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.9767391474,-3.0151963605,10.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Office_SE_2f, Partizione - 28,000 mq  (Adiabatico), Surface Area: 28,000mq

  BuildingSurface:Detailed,
    Block2:OfficeXSEX2f_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block2:OfficeXSEX2f,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:OfficeXSEX2f_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.0232608526,-11.01519636,7,  !- X,Y,Z ==> Vertex 1 {m}
    7.0232608526,-3.01519636,7,  !- X,Y,Z ==> Vertex 2 {m}
    7.0232608526,-3.01519636,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.0232608526,-11.01519636,10.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Office_SE_2f, Partizione - 28,000 mq (Block 2, Corridor_2f), Surface Area: 26.11

  BuildingSurface:Detailed,
    Block2:OfficeXSEX2f_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block2:OfficeXSEX2f,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:CorridorX2f_Partition_7_0_10031,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.02326085,-3.0151963605,7,  !- X,Y,Z ==> Vertex 1 {m}
    -.97673915,-3.0151963605,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.97673915,-3.0151963605,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.02326085,-3.0151963605,10.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Office_SE_2f, Partizione - 28,000 mq (Block 2, Corridor_2f), Surface Area: 26.11 <Other side>

  BuildingSurface:Detailed,
    Block2:CorridorX2f_Partition_7_0_10031,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Block2:CorridorX2f,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:OfficeXSEX2f_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.97673915,-3.0151963605,7,  !- X,Y,Z ==> Vertex 1 {m}
    7.02326085,-3.0151963605,7,  !- X,Y,Z ==> Vertex 2 {m}
    7.02326085,-3.0151963605,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.97673915,-3.0151963605,10.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,890mq

  FenestrationSurface:Detailed,
    Block2:OfficeXSEX2f_Partition_3_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    Block2:OfficeXSEX2f_Partition_3_0_0,  !- Building Surface Name
    Block2:CorridorX2f_Partition_7_0_0_0_0_0_Door_10033,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.47326085,-3.0151963605,7.1,  !- X,Y,Z ==> Vertex 1 {m}
    2.57326085,-3.0151963605,7.1,  !- X,Y,Z ==> Vertex 2 {m}
    2.57326085,-3.0151963605,9.2,  !- X,Y,Z ==> Vertex 3 {m}
    3.47326085,-3.0151963605,9.2;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,890mq

  FenestrationSurface:Detailed,
    Block2:CorridorX2f_Partition_7_0_0_0_0_0_Door_10033,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    Block2:CorridorX2f_Partition_7_0_10031,  !- Building Surface Name
    Block2:OfficeXSEX2f_Partition_3_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.57326085,-3.0151963605,7.1,  !- X,Y,Z ==> Vertex 1 {m}
    3.47326085,-3.0151963605,7.1,  !- X,Y,Z ==> Vertex 2 {m}
    3.47326085,-3.0151963605,9.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.57326085,-3.0151963605,9.2;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Office_SE_2f, Parete - 28,000 mq - 180,0°, Surface Area: 28,000mq

  BuildingSurface:Detailed,
    Block2:OfficeXSEX2f_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall_layer,              !- Construction Name
    Block2:OfficeXSEX2f,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.9767391474,-11.0151963605,7,  !- X,Y,Z ==> Vertex 1 {m}
    7.0232608526,-11.0151963605,7,  !- X,Y,Z ==> Vertex 2 {m}
    7.0232608526,-11.0151963605,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.9767391474,-11.0151963605,10.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7,466mq

  FenestrationSurface:Detailed,
    Block2:OfficeXSEX2f_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Sgl Clr 6mm - 1001,      !- Construction Name
    Block2:OfficeXSEX2f_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    .39426085,-11.0151963605,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    5.65226085,-11.0151963605,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    5.65226085,-11.0151963605,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    .39426085,-11.0151963605,9.36;  !- X,Y,Z ==> Vertex 4 {m}

! Block 2 - Office_NW_2f

  Zone,
    Block2:OfficeXNWX2f,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    205.5664,                !- Volume {m3}
    60.4607,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  ZoneContaminantSourceAndSink:Generic:Constant,
    Block2:OfficeXNWX2f Contaminant,  !- Name
    Block2:OfficeXNWX2f,     !- Zone Name
    .000001,                 !- Design Generation Rate {m3/s}
    16798-1_OpenOff_Occ,     !- Generation Schedule Name
    0,                       !- Design Removal Coefficient {m3/s}
    16798-1_OpenOff_Occ;     !- Removal Schedule Name

  PEOPLE,
    People Block2:OfficeXNWX2f,  !- Name
    Block2:OfficeXNWX2f,     !- Zone or ZoneList or Space or SpaceList Name
    16798-1_OpenOff_Occ,     !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0588,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 351,   !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 351,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Compact,
    Activity Schedule 351,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 351,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block2:OfficeXNWX2f General lighting,  !- Name
    Block2:OfficeXNWX2f,     !- Zone or ZoneList or Space or SpaceList Name
    16798-1_activationOcc,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block2:OfficeXNWX2f#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    Block2:OfficeXNWX2f Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    Block2:OfficeXNWX2f,     !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  Daylighting:Controls,
    Block2:OfficeXNWX2f,     !- Name
    Block2:OfficeXNWX2f,     !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block2:OfficeXNWX2f Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Block2:OfficeXNWX2f Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    300;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Block2:OfficeXNWX2f Ref Point 1,  !- Name
    Block2:OfficeXNWX2f,     !- Zone or Space Name
    -4.977,                  !- X-Coordinate of Reference Point {m}
    2.985,                   !- Y-Coordinate of Reference Point {m}
    7.9;                     !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    Block2:OfficeXNWX2f Infiltration,  !- Name
    Block2:OfficeXNWX2f,     !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .039971,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Block2:OfficeXNWX2f Nat Vent,  !- Name
    Block2:OfficeXNWX2f,     !- Zone or ZoneList or Space or SpaceList Name
    _Summer_Ventilation,     !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .342611,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Block 2, Office_NW_2f, Tetto - 64,000 mq, Surface Area: 64,000mq

  BuildingSurface:Detailed,
    Block2:OfficeXNWX2f_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Roof_layer,              !- Construction Name
    Block2:OfficeXNWX2f,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.9767391474,-1.0151963605,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.9767391474,-1.0151963605,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.9767391474,6.9848036395,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -8.9767391474,6.9848036395,10.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Office_NW_2f, Partizione - 28,000 mq (Block 2, Office_NE_2f), Surface Area: 28

  BuildingSurface:Detailed,
    Block2:OfficeXNWX2f_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block2:OfficeXNWX2f,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:OfficeXNEX2f_Partition_4_0_10033,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.9767391474,-1.01519636,7,  !- X,Y,Z ==> Vertex 1 {m}
    -.9767391474,6.98480364,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.9767391474,6.98480364,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.9767391474,-1.01519636,10.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Office_NW_2f, Partizione - 28,000 mq (Block 2, Office_NE_2f), Surface Area: 28 <Other side>

  BuildingSurface:Detailed,
    Block2:OfficeXNEX2f_Partition_4_0_10033,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Block2:OfficeXNEX2f,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:OfficeXNWX2f_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.9767391474,6.98480364,7,  !- X,Y,Z ==> Vertex 1 {m}
    -.9767391474,-1.01519636,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.9767391474,-1.01519636,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.9767391474,6.98480364,10.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Office_NW_2f, Parete - 28,000 mq - 0,0°, Surface Area: 28,000mq

  BuildingSurface:Detailed,
    Block2:OfficeXNWX2f_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall_layer,              !- Construction Name
    Block2:OfficeXNWX2f,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.9767391474,6.9848036395,7,  !- X,Y,Z ==> Vertex 1 {m}
    -8.9767391474,6.9848036395,7,  !- X,Y,Z ==> Vertex 2 {m}
    -8.9767391474,6.9848036395,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.9767391474,6.9848036395,10.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7,466mq

  FenestrationSurface:Detailed,
    Block2:OfficeXNWX2f_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Sgl Clr 6mm - 1001,      !- Construction Name
    Block2:OfficeXNWX2f_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.34773915,6.9848036395,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    -7.60573915,6.9848036395,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    -7.60573915,6.9848036395,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    -2.34773915,6.9848036395,9.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Office_NW_2f, Partizione - 28,000 mq  (Adiabatico), Surface Area: 28,000mq

  BuildingSurface:Detailed,
    Block2:OfficeXNWX2f_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block2:OfficeXNWX2f,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:OfficeXNWX2f_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.9767391474,6.98480364,7,  !- X,Y,Z ==> Vertex 1 {m}
    -8.9767391474,-1.01519636,7,  !- X,Y,Z ==> Vertex 2 {m}
    -8.9767391474,-1.01519636,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -8.9767391474,6.98480364,10.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Office_NW_2f, Partizione - 28,000 mq (Block 2, Corridor_2f), Surface Area: 26.11

  BuildingSurface:Detailed,
    Block2:OfficeXNWX2f_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block2:OfficeXNWX2f,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:CorridorX2f_Partition_4_0_10035,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.97673915,-1.0151963605,7,  !- X,Y,Z ==> Vertex 1 {m}
    -.97673915,-1.0151963605,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.97673915,-1.0151963605,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -8.97673915,-1.0151963605,10.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Office_NW_2f, Partizione - 28,000 mq (Block 2, Corridor_2f), Surface Area: 26.11 <Other side>

  BuildingSurface:Detailed,
    Block2:CorridorX2f_Partition_4_0_10035,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Block2:CorridorX2f,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:OfficeXNWX2f_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.97673915,-1.0151963605,7,  !- X,Y,Z ==> Vertex 1 {m}
    -8.97673915,-1.0151963605,7,  !- X,Y,Z ==> Vertex 2 {m}
    -8.97673915,-1.0151963605,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.97673915,-1.0151963605,10.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,890mq

  FenestrationSurface:Detailed,
    Block2:OfficeXNWX2f_Partition_5_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    Block2:OfficeXNWX2f_Partition_5_0_0,  !- Building Surface Name
    Block2:CorridorX2f_Partition_4_0_0_0_0_0_Door_10037,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.42673915,-1.0151963605,7.1,  !- X,Y,Z ==> Vertex 1 {m}
    -4.52673915,-1.0151963605,7.1,  !- X,Y,Z ==> Vertex 2 {m}
    -4.52673915,-1.0151963605,9.2,  !- X,Y,Z ==> Vertex 3 {m}
    -5.42673915,-1.0151963605,9.2;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,890mq

  FenestrationSurface:Detailed,
    Block2:CorridorX2f_Partition_4_0_0_0_0_0_Door_10037,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    Block2:CorridorX2f_Partition_4_0_10035,  !- Building Surface Name
    Block2:OfficeXNWX2f_Partition_5_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -4.52673915,-1.0151963605,7.1,  !- X,Y,Z ==> Vertex 1 {m}
    -5.42673915,-1.0151963605,7.1,  !- X,Y,Z ==> Vertex 2 {m}
    -5.42673915,-1.0151963605,9.2,  !- X,Y,Z ==> Vertex 3 {m}
    -4.52673915,-1.0151963605,9.2;  !- X,Y,Z ==> Vertex 4 {m}

! Block 2 - Office_NE_2f

  Zone,
    Block2:OfficeXNEX2f,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    205.5664,                !- Volume {m3}
    60.4607,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  ZoneContaminantSourceAndSink:Generic:Constant,
    Block2:OfficeXNEX2f Contaminant,  !- Name
    Block2:OfficeXNEX2f,     !- Zone Name
    .000001,                 !- Design Generation Rate {m3/s}
    16798-1_OpenOff_Occ,     !- Generation Schedule Name
    0,                       !- Design Removal Coefficient {m3/s}
    16798-1_OpenOff_Occ;     !- Removal Schedule Name

  PEOPLE,
    People Block2:OfficeXNEX2f,  !- Name
    Block2:OfficeXNEX2f,     !- Zone or ZoneList or Space or SpaceList Name
    16798-1_OpenOff_Occ,     !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0588,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 358,   !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 358,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Compact,
    Activity Schedule 358,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 358,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block2:OfficeXNEX2f General lighting,  !- Name
    Block2:OfficeXNEX2f,     !- Zone or ZoneList or Space or SpaceList Name
    16798-1_activationOcc,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block2:OfficeXNEX2f#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    Block2:OfficeXNEX2f Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    Block2:OfficeXNEX2f,     !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  Daylighting:Controls,
    Block2:OfficeXNEX2f,     !- Name
    Block2:OfficeXNEX2f,     !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block2:OfficeXNEX2f Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Block2:OfficeXNEX2f Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    300;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Block2:OfficeXNEX2f Ref Point 1,  !- Name
    Block2:OfficeXNEX2f,     !- Zone or Space Name
    3.023,                   !- X-Coordinate of Reference Point {m}
    2.985,                   !- Y-Coordinate of Reference Point {m}
    7.9;                     !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    Block2:OfficeXNEX2f Infiltration,  !- Name
    Block2:OfficeXNEX2f,     !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .039971,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Block2:OfficeXNEX2f Nat Vent,  !- Name
    Block2:OfficeXNEX2f,     !- Zone or ZoneList or Space or SpaceList Name
    _Summer_Ventilation,     !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .342611,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Block 2, Office_NE_2f, Tetto - 64,000 mq, Surface Area: 64,000mq

  BuildingSurface:Detailed,
    Block2:OfficeXNEX2f_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Roof_layer,              !- Construction Name
    Block2:OfficeXNEX2f,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.9767391474,-1.0151963605,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.0232608526,-1.0151963605,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.0232608526,6.9848036395,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.9767391474,6.9848036395,10.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Office_NE_2f, Partizione - 28,000 mq  (Adiabatico), Surface Area: 28,000mq

  BuildingSurface:Detailed,
    Block2:OfficeXNEX2f_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block2:OfficeXNEX2f,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:OfficeXNEX2f_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.0232608526,-1.01519636,7,  !- X,Y,Z ==> Vertex 1 {m}
    7.0232608526,6.98480364,7,  !- X,Y,Z ==> Vertex 2 {m}
    7.0232608526,6.98480364,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.0232608526,-1.01519636,10.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Office_NE_2f, Parete - 28,000 mq - 0,0°, Surface Area: 28,000mq

  BuildingSurface:Detailed,
    Block2:OfficeXNEX2f_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall_layer,              !- Construction Name
    Block2:OfficeXNEX2f,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.0232608526,6.9848036395,7,  !- X,Y,Z ==> Vertex 1 {m}
    -.9767391474,6.9848036395,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.9767391474,6.9848036395,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.0232608526,6.9848036395,10.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7,466mq

  FenestrationSurface:Detailed,
    Block2:OfficeXNEX2f_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Sgl Clr 6mm - 1001,      !- Construction Name
    Block2:OfficeXNEX2f_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.65226085,6.9848036395,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    .39426085,6.9848036395,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    .39426085,6.9848036395,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    5.65226085,6.9848036395,9.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Office_NE_2f, Partizione - 28,000 mq (Block 2, Corridor_2f), Surface Area: 26.11

  BuildingSurface:Detailed,
    Block2:OfficeXNEX2f_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block2:OfficeXNEX2f,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:CorridorX2f_Partition_3_0_10038,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.97673915,-1.0151963605,7,  !- X,Y,Z ==> Vertex 1 {m}
    7.02326085,-1.0151963605,7,  !- X,Y,Z ==> Vertex 2 {m}
    7.02326085,-1.0151963605,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.97673915,-1.0151963605,10.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Office_NE_2f, Partizione - 28,000 mq (Block 2, Corridor_2f), Surface Area: 26.11 <Other side>

  BuildingSurface:Detailed,
    Block2:CorridorX2f_Partition_3_0_10038,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Block2:CorridorX2f,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:OfficeXNEX2f_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.02326085,-1.0151963605,7,  !- X,Y,Z ==> Vertex 1 {m}
    -.97673915,-1.0151963605,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.97673915,-1.0151963605,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.02326085,-1.0151963605,10.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,890mq

  FenestrationSurface:Detailed,
    Block2:OfficeXNEX2f_Partition_5_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    Block2:OfficeXNEX2f_Partition_5_0_0,  !- Building Surface Name
    Block2:CorridorX2f_Partition_3_0_0_0_0_0_Door_10040,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.57326085,-1.0151963605,7.1,  !- X,Y,Z ==> Vertex 1 {m}
    3.47326085,-1.0151963605,7.1,  !- X,Y,Z ==> Vertex 2 {m}
    3.47326085,-1.0151963605,9.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.57326085,-1.0151963605,9.2;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,890mq

  FenestrationSurface:Detailed,
    Block2:CorridorX2f_Partition_3_0_0_0_0_0_Door_10040,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    Block2:CorridorX2f_Partition_3_0_10038,  !- Building Surface Name
    Block2:OfficeXNEX2f_Partition_5_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.47326085,-1.0151963605,7.1,  !- X,Y,Z ==> Vertex 1 {m}
    2.57326085,-1.0151963605,7.1,  !- X,Y,Z ==> Vertex 2 {m}
    2.57326085,-1.0151963605,9.2,  !- X,Y,Z ==> Vertex 3 {m}
    3.47326085,-1.0151963605,9.2;  !- X,Y,Z ==> Vertex 4 {m}

! Block 2 - Corridor_2f

  Zone,
    Block2:CorridorX2f,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    99.6965,                 !- Volume {m3}
    29.3225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  ZoneContaminantSourceAndSink:Generic:Constant,
    Block2:CorridorX2f Contaminant,  !- Name
    Block2:CorridorX2f,      !- Zone Name
    .000001,                 !- Design Generation Rate {m3/s}
    16798-1_OpenOff_Occ,     !- Generation Schedule Name
    0,                       !- Design Removal Coefficient {m3/s}
    16798-1_OpenOff_Occ;     !- Removal Schedule Name

  PEOPLE,
    People Block2:CorridorX2f,  !- Name
    Block2:CorridorX2f,      !- Zone or ZoneList or Space or SpaceList Name
    16798-1_OpenOff_Occ,     !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0588,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 365,   !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 365,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Compact,
    Activity Schedule 365,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 365,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block2:CorridorX2f General lighting,  !- Name
    Block2:CorridorX2f,      !- Zone or ZoneList or Space or SpaceList Name
    16798-1_activationOcc,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block2:CorridorX2f#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    Block2:CorridorX2f Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    Block2:CorridorX2f,      !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  Daylighting:Controls,
    Block2:CorridorX2f,      !- Name
    Block2:CorridorX2f,      !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block2:CorridorX2f Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Block2:CorridorX2f Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    300;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Block2:CorridorX2f Ref Point 1,  !- Name
    Block2:CorridorX2f,      !- Zone or Space Name
    -.977,                   !- X-Coordinate of Reference Point {m}
    -2.015,                  !- Y-Coordinate of Reference Point {m}
    7.9;                     !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    Block2:CorridorX2f Infiltration,  !- Name
    Block2:CorridorX2f,      !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .019385,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Block2:CorridorX2f Nat Vent,  !- Name
    Block2:CorridorX2f,      !- Zone or ZoneList or Space or SpaceList Name
    _Summer_Ventilation,     !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .166161,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Block 2, Corridor_2f, Tetto - 32,000 mq, Surface Area: 32,000mq

  BuildingSurface:Detailed,
    Block2:CorridorX2f_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Roof_layer,              !- Construction Name
    Block2:CorridorX2f,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.9767391474,-3.0151963605,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.0232608526,-3.0151963605,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.0232608526,-1.0151963605,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -8.9767391474,-1.0151963605,10.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Corridor_2f, Partizione - 7,000 mq  (Adiabatico), Surface Area: 7,000mq

  BuildingSurface:Detailed,
    Block2:CorridorX2f_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block2:CorridorX2f,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:CorridorX2f_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.0232608526,-3.01519636,7,  !- X,Y,Z ==> Vertex 1 {m}
    7.0232608526,-1.01519636,7,  !- X,Y,Z ==> Vertex 2 {m}
    7.0232608526,-1.01519636,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.0232608526,-3.01519636,10.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Corridor_2f, Partizione - 7,000 mq  (Adiabatico), Surface Area: 7,000mq

  BuildingSurface:Detailed,
    Block2:CorridorX2f_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block2:CorridorX2f,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:CorridorX2f_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.9767391474,-1.01519636,7,  !- X,Y,Z ==> Vertex 1 {m}
    -8.9767391474,-3.01519636,7,  !- X,Y,Z ==> Vertex 2 {m}
    -8.9767391474,-3.01519636,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -8.9767391474,-1.01519636,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! Shading data - building component blocks
! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 2,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building 1 - Component block 2 - Surface 1 (1),  !- Name
    Transmittance schedule for Building 1 - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -9.0767391474,6.9848036395,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -9.0767391474,-11.0151963605,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -9.0767391474,-11.0151963605,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -9.0767391474,6.9848036395,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building 1 - Component block 1 - Surface 1 (2),  !- Name
    Transmittance schedule for Building 1 - Component block 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.1232608526,-11.0151963605,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.1232608526,6.9848036395,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.1232608526,6.9848036395,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.1232608526,-11.0151963605,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 3,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building 1 - Component block 3 - Surface 1 (3),  !- Name
    Transmittance schedule for Building 1 - Component block 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.12326085,-11.01519636,0,  !- X,Y,Z ==> Vertex 1 {m}
    -9.07673915,-11.01519636,0,  !- X,Y,Z ==> Vertex 2 {m}
    -9.07673915,6.98480364,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.12326085,6.98480364,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 3 - Surface 2 (4),  !- Name
    Transmittance schedule for Building 1 - Component block 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -9.07673915,-11.01519636,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.12326085,-11.01519636,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.12326085,-11.01519636,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -9.07673915,-11.01519636,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 3 - Surface 3 (5),  !- Name
    Transmittance schedule for Building 1 - Component block 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.12326085,-11.01519636,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.12326085,6.98480364,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.12326085,6.98480364,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.12326085,-11.01519636,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 3 - Surface 4 (6),  !- Name
    Transmittance schedule for Building 1 - Component block 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -9.07673915,6.98480364,0,  !- X,Y,Z ==> Vertex 1 {m}
    -9.07673915,-11.01519636,0,  !- X,Y,Z ==> Vertex 2 {m}
    -9.07673915,-11.01519636,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -9.07673915,6.98480364,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 3 - Surface 5 (7),  !- Name
    Transmittance schedule for Building 1 - Component block 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.12326085,6.98480364,0,  !- X,Y,Z ==> Vertex 1 {m}
    -9.07673915,6.98480364,0,  !- X,Y,Z ==> Vertex 2 {m}
    -9.07673915,6.98480364,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.12326085,6.98480364,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 3 - Surface 6 (8),  !- Name
    Transmittance schedule for Building 1 - Component block 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -9.07673915,-11.01519636,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.12326085,-11.01519636,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.12326085,6.98480364,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -9.07673915,6.98480364,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.04,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.020,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5,                     !- Inside Reveal Solar Absorptance
    CurtainWall;             !- NFRC Product Type for Assembly Calculations

  Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Winter Control Type Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    Summer Control Type Week Sch,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    Winter Control Type Week Sch,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3

! Modified schedule: _Office_Heat_Winter

  Schedule:Compact,
    Block1:OfficeXSWX1f Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,16,         !- Field 3
    Until: 19:00,20,         !- Field 5
    Until: 24:00,16,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,20,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,16,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,16,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50,        !- Field 19
    Through: 14 Oct,         !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,-50,        !- Field 23
    Through: 31 Dec,         !- Field 25
    For: Weekdays SummerDesignDay, !- Field 26
    Until: 05:00,16,         !- Field 27
    Until: 19:00,20,         !- Field 29
    Until: 24:00,16,         !- Field 31
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,20,         !- Field 34
    For: Weekends,           !- Field 36
    Until: 24:00,16,         !- Field 37
    For: Holidays,           !- Field 39
    Until: 24:00,16,         !- Field 40
    For: AllOtherDays,       !- Field 42
    Until: 24:00,-50;        !- Field 43

! Modified schedule: _Office_Heat_Winter

  Schedule:Compact,
    Block1:OfficeXSWX1f Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,1,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0,          !- Field 19
    Through: 14 Oct,         !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 31 Dec,         !- Field 25
    For: Weekdays SummerDesignDay, !- Field 26
    Until: 05:00,1,          !- Field 27
    Until: 19:00,1,          !- Field 29
    Until: 24:00,1,          !- Field 31
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,1,          !- Field 34
    For: Weekends,           !- Field 36
    Until: 24:00,1,          !- Field 37
    For: Holidays,           !- Field 39
    Until: 24:00,1,          !- Field 40
    For: AllOtherDays,       !- Field 42
    Until: 24:00,0;          !- Field 43

! Modified schedule: _Office_cool_Summer

  Schedule:Compact,
    Block1:OfficeXSWX1f Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 14 Oct,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,32,         !- Field 7
    Until: 19:00,26,         !- Field 9
    Until: 24:00,32,         !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,100,        !- Field 14
    For: Weekends,           !- Field 16
    Until: 24:00,100,        !- Field 17
    For: Holidays,           !- Field 19
    Until: 24:00,100,        !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,100,        !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,100;        !- Field 27

! Modified schedule: _Office_cool_Summer

  Schedule:Compact,
    Block1:OfficeXSWX1f Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 14 Oct,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,1,          !- Field 7
    Until: 19:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,0,          !- Field 14
    For: Weekends,           !- Field 16
    Until: 24:00,0,          !- Field 17
    For: Holidays,           !- Field 19
    Until: 24:00,0,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,0;          !- Field 27

  Sizing:Zone,
    Block1:OfficeXSWX1f,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block1:OfficeXSWX1f,     !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block1:OfficeXSWX1f,     !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Block1:OfficeXSWX1f,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Block1:OfficeXSWX1f,     !- Name
    Sum,                     !- Outdoor Air Method
    .008,                    !- Outdoor Air Flow per Person {m3/s-person}
    .0008,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    16798-1_activationOcc;   !- Outdoor Air Schedule Name

! Modified schedule: On 24/7

  Schedule:Compact,
    Block1:OfficeXSWX1f Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Block1:OfficeXSWX1f Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  ZoneControl:Humidistat,
    Block1:OfficeXSWX1f Humidistat,  !- Name
    Block1:OfficeXSWX1f,     !- Zone Name
    Block1:OfficeXSWX1f Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Block1:OfficeXSWX1f Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ZoneControl:Thermostat,
    Block1:OfficeXSWX1f Thermostat,  !- Name
    Block1:OfficeXSWX1f,     !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block1:OfficeXSWX1f;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:OfficeXSWX1f,  !- Name
    Block1:OfficeXSWX1f Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1:OfficeXSWX1f Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block1:OfficeXSWX1f,     !- Zone Name
    Block1:OfficeXSWX1f Equipment,  !- Zone Conditioning Equipment List Name
    Block1:OfficeXSWX1f Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1:OfficeXSWX1f Zone,  !- Zone Air Node Name
    Node Block1:OfficeXSWX1f Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block1:OfficeXSWX1f Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1:OfficeXSWX1f Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Block1:OfficeXSWX1f Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1:OfficeXSWX1f In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block1:OfficeXSWX1f Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1:OfficeXSWX1f Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block1:OfficeXSWX1f,     !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block1:OfficeXSWX1f Inlets,  !- Name
    Node Block1:OfficeXSWX1f In;  !- Node 1 Name

! Modified schedule: _Office_Heat_Winter

  Schedule:Compact,
    Block1:OfficeXSEX1f Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,16,         !- Field 3
    Until: 19:00,20,         !- Field 5
    Until: 24:00,16,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,20,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,16,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,16,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50,        !- Field 19
    Through: 14 Oct,         !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,-50,        !- Field 23
    Through: 31 Dec,         !- Field 25
    For: Weekdays SummerDesignDay, !- Field 26
    Until: 05:00,16,         !- Field 27
    Until: 19:00,20,         !- Field 29
    Until: 24:00,16,         !- Field 31
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,20,         !- Field 34
    For: Weekends,           !- Field 36
    Until: 24:00,16,         !- Field 37
    For: Holidays,           !- Field 39
    Until: 24:00,16,         !- Field 40
    For: AllOtherDays,       !- Field 42
    Until: 24:00,-50;        !- Field 43

! Modified schedule: _Office_Heat_Winter

  Schedule:Compact,
    Block1:OfficeXSEX1f Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,1,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0,          !- Field 19
    Through: 14 Oct,         !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 31 Dec,         !- Field 25
    For: Weekdays SummerDesignDay, !- Field 26
    Until: 05:00,1,          !- Field 27
    Until: 19:00,1,          !- Field 29
    Until: 24:00,1,          !- Field 31
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,1,          !- Field 34
    For: Weekends,           !- Field 36
    Until: 24:00,1,          !- Field 37
    For: Holidays,           !- Field 39
    Until: 24:00,1,          !- Field 40
    For: AllOtherDays,       !- Field 42
    Until: 24:00,0;          !- Field 43

! Modified schedule: _Office_cool_Summer

  Schedule:Compact,
    Block1:OfficeXSEX1f Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 14 Oct,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,32,         !- Field 7
    Until: 19:00,26,         !- Field 9
    Until: 24:00,32,         !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,100,        !- Field 14
    For: Weekends,           !- Field 16
    Until: 24:00,100,        !- Field 17
    For: Holidays,           !- Field 19
    Until: 24:00,100,        !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,100,        !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,100;        !- Field 27

! Modified schedule: _Office_cool_Summer

  Schedule:Compact,
    Block1:OfficeXSEX1f Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 14 Oct,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,1,          !- Field 7
    Until: 19:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,0,          !- Field 14
    For: Weekends,           !- Field 16
    Until: 24:00,0,          !- Field 17
    For: Holidays,           !- Field 19
    Until: 24:00,0,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,0;          !- Field 27

  Sizing:Zone,
    Block1:OfficeXSEX1f,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block1:OfficeXSEX1f,     !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block1:OfficeXSEX1f,     !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Block1:OfficeXSEX1f,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Block1:OfficeXSEX1f,     !- Name
    Sum,                     !- Outdoor Air Method
    .008,                    !- Outdoor Air Flow per Person {m3/s-person}
    .0008,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    16798-1_activationOcc;   !- Outdoor Air Schedule Name

! Modified schedule: On 24/7

  Schedule:Compact,
    Block1:OfficeXSEX1f Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Block1:OfficeXSEX1f Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  ZoneControl:Humidistat,
    Block1:OfficeXSEX1f Humidistat,  !- Name
    Block1:OfficeXSEX1f,     !- Zone Name
    Block1:OfficeXSEX1f Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Block1:OfficeXSEX1f Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ZoneControl:Thermostat,
    Block1:OfficeXSEX1f Thermostat,  !- Name
    Block1:OfficeXSEX1f,     !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block1:OfficeXSEX1f;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:OfficeXSEX1f,  !- Name
    Block1:OfficeXSEX1f Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1:OfficeXSEX1f Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block1:OfficeXSEX1f,     !- Zone Name
    Block1:OfficeXSEX1f Equipment,  !- Zone Conditioning Equipment List Name
    Block1:OfficeXSEX1f Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1:OfficeXSEX1f Zone,  !- Zone Air Node Name
    Node Block1:OfficeXSEX1f Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block1:OfficeXSEX1f Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1:OfficeXSEX1f Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Block1:OfficeXSEX1f Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1:OfficeXSEX1f In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block1:OfficeXSEX1f Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1:OfficeXSEX1f Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block1:OfficeXSEX1f,     !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block1:OfficeXSEX1f Inlets,  !- Name
    Node Block1:OfficeXSEX1f In;  !- Node 1 Name

! Modified schedule: _Office_Heat_Winter

  Schedule:Compact,
    Block1:OfficeXNWX1f Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,16,         !- Field 3
    Until: 19:00,20,         !- Field 5
    Until: 24:00,16,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,20,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,16,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,16,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50,        !- Field 19
    Through: 14 Oct,         !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,-50,        !- Field 23
    Through: 31 Dec,         !- Field 25
    For: Weekdays SummerDesignDay, !- Field 26
    Until: 05:00,16,         !- Field 27
    Until: 19:00,20,         !- Field 29
    Until: 24:00,16,         !- Field 31
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,20,         !- Field 34
    For: Weekends,           !- Field 36
    Until: 24:00,16,         !- Field 37
    For: Holidays,           !- Field 39
    Until: 24:00,16,         !- Field 40
    For: AllOtherDays,       !- Field 42
    Until: 24:00,-50;        !- Field 43

! Modified schedule: _Office_Heat_Winter

  Schedule:Compact,
    Block1:OfficeXNWX1f Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,1,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0,          !- Field 19
    Through: 14 Oct,         !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 31 Dec,         !- Field 25
    For: Weekdays SummerDesignDay, !- Field 26
    Until: 05:00,1,          !- Field 27
    Until: 19:00,1,          !- Field 29
    Until: 24:00,1,          !- Field 31
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,1,          !- Field 34
    For: Weekends,           !- Field 36
    Until: 24:00,1,          !- Field 37
    For: Holidays,           !- Field 39
    Until: 24:00,1,          !- Field 40
    For: AllOtherDays,       !- Field 42
    Until: 24:00,0;          !- Field 43

! Modified schedule: _Office_cool_Summer

  Schedule:Compact,
    Block1:OfficeXNWX1f Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 14 Oct,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,32,         !- Field 7
    Until: 19:00,26,         !- Field 9
    Until: 24:00,32,         !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,100,        !- Field 14
    For: Weekends,           !- Field 16
    Until: 24:00,100,        !- Field 17
    For: Holidays,           !- Field 19
    Until: 24:00,100,        !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,100,        !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,100;        !- Field 27

! Modified schedule: _Office_cool_Summer

  Schedule:Compact,
    Block1:OfficeXNWX1f Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 14 Oct,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,1,          !- Field 7
    Until: 19:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,0,          !- Field 14
    For: Weekends,           !- Field 16
    Until: 24:00,0,          !- Field 17
    For: Holidays,           !- Field 19
    Until: 24:00,0,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,0;          !- Field 27

  Sizing:Zone,
    Block1:OfficeXNWX1f,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block1:OfficeXNWX1f,     !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block1:OfficeXNWX1f,     !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Block1:OfficeXNWX1f,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Block1:OfficeXNWX1f,     !- Name
    Sum,                     !- Outdoor Air Method
    .008,                    !- Outdoor Air Flow per Person {m3/s-person}
    .0008,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    16798-1_activationOcc;   !- Outdoor Air Schedule Name

! Modified schedule: On 24/7

  Schedule:Compact,
    Block1:OfficeXNWX1f Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Block1:OfficeXNWX1f Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  ZoneControl:Humidistat,
    Block1:OfficeXNWX1f Humidistat,  !- Name
    Block1:OfficeXNWX1f,     !- Zone Name
    Block1:OfficeXNWX1f Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Block1:OfficeXNWX1f Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ZoneControl:Thermostat,
    Block1:OfficeXNWX1f Thermostat,  !- Name
    Block1:OfficeXNWX1f,     !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block1:OfficeXNWX1f;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:OfficeXNWX1f,  !- Name
    Block1:OfficeXNWX1f Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1:OfficeXNWX1f Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block1:OfficeXNWX1f,     !- Zone Name
    Block1:OfficeXNWX1f Equipment,  !- Zone Conditioning Equipment List Name
    Block1:OfficeXNWX1f Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1:OfficeXNWX1f Zone,  !- Zone Air Node Name
    Node Block1:OfficeXNWX1f Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block1:OfficeXNWX1f Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1:OfficeXNWX1f Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Block1:OfficeXNWX1f Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1:OfficeXNWX1f In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block1:OfficeXNWX1f Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1:OfficeXNWX1f Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block1:OfficeXNWX1f,     !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block1:OfficeXNWX1f Inlets,  !- Name
    Node Block1:OfficeXNWX1f In;  !- Node 1 Name

! Modified schedule: _Office_Heat_Winter

  Schedule:Compact,
    Block1:OfficeXNEX1f Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,16,         !- Field 3
    Until: 19:00,20,         !- Field 5
    Until: 24:00,16,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,20,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,16,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,16,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50,        !- Field 19
    Through: 14 Oct,         !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,-50,        !- Field 23
    Through: 31 Dec,         !- Field 25
    For: Weekdays SummerDesignDay, !- Field 26
    Until: 05:00,16,         !- Field 27
    Until: 19:00,20,         !- Field 29
    Until: 24:00,16,         !- Field 31
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,20,         !- Field 34
    For: Weekends,           !- Field 36
    Until: 24:00,16,         !- Field 37
    For: Holidays,           !- Field 39
    Until: 24:00,16,         !- Field 40
    For: AllOtherDays,       !- Field 42
    Until: 24:00,-50;        !- Field 43

! Modified schedule: _Office_Heat_Winter

  Schedule:Compact,
    Block1:OfficeXNEX1f Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,1,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0,          !- Field 19
    Through: 14 Oct,         !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 31 Dec,         !- Field 25
    For: Weekdays SummerDesignDay, !- Field 26
    Until: 05:00,1,          !- Field 27
    Until: 19:00,1,          !- Field 29
    Until: 24:00,1,          !- Field 31
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,1,          !- Field 34
    For: Weekends,           !- Field 36
    Until: 24:00,1,          !- Field 37
    For: Holidays,           !- Field 39
    Until: 24:00,1,          !- Field 40
    For: AllOtherDays,       !- Field 42
    Until: 24:00,0;          !- Field 43

! Modified schedule: _Office_cool_Summer

  Schedule:Compact,
    Block1:OfficeXNEX1f Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 14 Oct,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,32,         !- Field 7
    Until: 19:00,26,         !- Field 9
    Until: 24:00,32,         !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,100,        !- Field 14
    For: Weekends,           !- Field 16
    Until: 24:00,100,        !- Field 17
    For: Holidays,           !- Field 19
    Until: 24:00,100,        !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,100,        !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,100;        !- Field 27

! Modified schedule: _Office_cool_Summer

  Schedule:Compact,
    Block1:OfficeXNEX1f Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 14 Oct,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,1,          !- Field 7
    Until: 19:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,0,          !- Field 14
    For: Weekends,           !- Field 16
    Until: 24:00,0,          !- Field 17
    For: Holidays,           !- Field 19
    Until: 24:00,0,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,0;          !- Field 27

  Sizing:Zone,
    Block1:OfficeXNEX1f,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block1:OfficeXNEX1f,     !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block1:OfficeXNEX1f,     !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Block1:OfficeXNEX1f,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Block1:OfficeXNEX1f,     !- Name
    Sum,                     !- Outdoor Air Method
    .008,                    !- Outdoor Air Flow per Person {m3/s-person}
    .0008,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    16798-1_activationOcc;   !- Outdoor Air Schedule Name

! Modified schedule: On 24/7

  Schedule:Compact,
    Block1:OfficeXNEX1f Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Block1:OfficeXNEX1f Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  ZoneControl:Humidistat,
    Block1:OfficeXNEX1f Humidistat,  !- Name
    Block1:OfficeXNEX1f,     !- Zone Name
    Block1:OfficeXNEX1f Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Block1:OfficeXNEX1f Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ZoneControl:Thermostat,
    Block1:OfficeXNEX1f Thermostat,  !- Name
    Block1:OfficeXNEX1f,     !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block1:OfficeXNEX1f;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:OfficeXNEX1f,  !- Name
    Block1:OfficeXNEX1f Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1:OfficeXNEX1f Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block1:OfficeXNEX1f,     !- Zone Name
    Block1:OfficeXNEX1f Equipment,  !- Zone Conditioning Equipment List Name
    Block1:OfficeXNEX1f Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1:OfficeXNEX1f Zone,  !- Zone Air Node Name
    Node Block1:OfficeXNEX1f Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block1:OfficeXNEX1f Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1:OfficeXNEX1f Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Block1:OfficeXNEX1f Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1:OfficeXNEX1f In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block1:OfficeXNEX1f Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1:OfficeXNEX1f Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block1:OfficeXNEX1f,     !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block1:OfficeXNEX1f Inlets,  !- Name
    Node Block1:OfficeXNEX1f In;  !- Node 1 Name

! Modified schedule: _Office_Heat_Winter

  Schedule:Compact,
    Block1:CorridorX1f Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,16,         !- Field 3
    Until: 19:00,20,         !- Field 5
    Until: 24:00,16,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,20,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,16,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,16,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50,        !- Field 19
    Through: 14 Oct,         !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,-50,        !- Field 23
    Through: 31 Dec,         !- Field 25
    For: Weekdays SummerDesignDay, !- Field 26
    Until: 05:00,16,         !- Field 27
    Until: 19:00,20,         !- Field 29
    Until: 24:00,16,         !- Field 31
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,20,         !- Field 34
    For: Weekends,           !- Field 36
    Until: 24:00,16,         !- Field 37
    For: Holidays,           !- Field 39
    Until: 24:00,16,         !- Field 40
    For: AllOtherDays,       !- Field 42
    Until: 24:00,-50;        !- Field 43

! Modified schedule: _Office_Heat_Winter

  Schedule:Compact,
    Block1:CorridorX1f Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,1,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0,          !- Field 19
    Through: 14 Oct,         !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 31 Dec,         !- Field 25
    For: Weekdays SummerDesignDay, !- Field 26
    Until: 05:00,1,          !- Field 27
    Until: 19:00,1,          !- Field 29
    Until: 24:00,1,          !- Field 31
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,1,          !- Field 34
    For: Weekends,           !- Field 36
    Until: 24:00,1,          !- Field 37
    For: Holidays,           !- Field 39
    Until: 24:00,1,          !- Field 40
    For: AllOtherDays,       !- Field 42
    Until: 24:00,0;          !- Field 43

! Modified schedule: _Office_cool_Summer

  Schedule:Compact,
    Block1:CorridorX1f Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 14 Oct,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,32,         !- Field 7
    Until: 19:00,26,         !- Field 9
    Until: 24:00,32,         !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,100,        !- Field 14
    For: Weekends,           !- Field 16
    Until: 24:00,100,        !- Field 17
    For: Holidays,           !- Field 19
    Until: 24:00,100,        !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,100,        !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,100;        !- Field 27

! Modified schedule: _Office_cool_Summer

  Schedule:Compact,
    Block1:CorridorX1f Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 14 Oct,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,1,          !- Field 7
    Until: 19:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,0,          !- Field 14
    For: Weekends,           !- Field 16
    Until: 24:00,0,          !- Field 17
    For: Holidays,           !- Field 19
    Until: 24:00,0,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,0;          !- Field 27

  Sizing:Zone,
    Block1:CorridorX1f,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block1:CorridorX1f,      !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block1:CorridorX1f,      !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Block1:CorridorX1f,      !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Block1:CorridorX1f,      !- Name
    Sum,                     !- Outdoor Air Method
    .008,                    !- Outdoor Air Flow per Person {m3/s-person}
    .0008,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    16798-1_activationOcc;   !- Outdoor Air Schedule Name

! Modified schedule: On 24/7

  Schedule:Compact,
    Block1:CorridorX1f Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Block1:CorridorX1f Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  ZoneControl:Humidistat,
    Block1:CorridorX1f Humidistat,  !- Name
    Block1:CorridorX1f,      !- Zone Name
    Block1:CorridorX1f Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Block1:CorridorX1f Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ZoneControl:Thermostat,
    Block1:CorridorX1f Thermostat,  !- Name
    Block1:CorridorX1f,      !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block1:CorridorX1f;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:CorridorX1f,  !- Name
    Block1:CorridorX1f Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1:CorridorX1f Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block1:CorridorX1f,      !- Zone Name
    Block1:CorridorX1f Equipment,  !- Zone Conditioning Equipment List Name
    Block1:CorridorX1f Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1:CorridorX1f Zone,  !- Zone Air Node Name
    Node Block1:CorridorX1f Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block1:CorridorX1f Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1:CorridorX1f Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Block1:CorridorX1f Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1:CorridorX1f In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block1:CorridorX1f Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1:CorridorX1f Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block1:CorridorX1f,      !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block1:CorridorX1f Inlets,  !- Name
    Node Block1:CorridorX1f In;  !- Node 1 Name

! Modified schedule: _Office_Heat_Winter

  Schedule:Compact,
    Block2:OfficeXSWX2f Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,16,         !- Field 3
    Until: 19:00,20,         !- Field 5
    Until: 24:00,16,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,20,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,16,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,16,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50,        !- Field 19
    Through: 14 Oct,         !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,-50,        !- Field 23
    Through: 31 Dec,         !- Field 25
    For: Weekdays SummerDesignDay, !- Field 26
    Until: 05:00,16,         !- Field 27
    Until: 19:00,20,         !- Field 29
    Until: 24:00,16,         !- Field 31
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,20,         !- Field 34
    For: Weekends,           !- Field 36
    Until: 24:00,16,         !- Field 37
    For: Holidays,           !- Field 39
    Until: 24:00,16,         !- Field 40
    For: AllOtherDays,       !- Field 42
    Until: 24:00,-50;        !- Field 43

! Modified schedule: _Office_Heat_Winter

  Schedule:Compact,
    Block2:OfficeXSWX2f Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,1,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0,          !- Field 19
    Through: 14 Oct,         !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 31 Dec,         !- Field 25
    For: Weekdays SummerDesignDay, !- Field 26
    Until: 05:00,1,          !- Field 27
    Until: 19:00,1,          !- Field 29
    Until: 24:00,1,          !- Field 31
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,1,          !- Field 34
    For: Weekends,           !- Field 36
    Until: 24:00,1,          !- Field 37
    For: Holidays,           !- Field 39
    Until: 24:00,1,          !- Field 40
    For: AllOtherDays,       !- Field 42
    Until: 24:00,0;          !- Field 43

! Modified schedule: _Office_cool_Summer

  Schedule:Compact,
    Block2:OfficeXSWX2f Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 14 Oct,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,32,         !- Field 7
    Until: 19:00,26,         !- Field 9
    Until: 24:00,32,         !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,100,        !- Field 14
    For: Weekends,           !- Field 16
    Until: 24:00,100,        !- Field 17
    For: Holidays,           !- Field 19
    Until: 24:00,100,        !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,100,        !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,100;        !- Field 27

! Modified schedule: _Office_cool_Summer

  Schedule:Compact,
    Block2:OfficeXSWX2f Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 14 Oct,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,1,          !- Field 7
    Until: 19:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,0,          !- Field 14
    For: Weekends,           !- Field 16
    Until: 24:00,0,          !- Field 17
    For: Holidays,           !- Field 19
    Until: 24:00,0,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,0;          !- Field 27

  Sizing:Zone,
    Block2:OfficeXSWX2f,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block2:OfficeXSWX2f,     !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block2:OfficeXSWX2f,     !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Block2:OfficeXSWX2f,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Block2:OfficeXSWX2f,     !- Name
    Sum,                     !- Outdoor Air Method
    .008,                    !- Outdoor Air Flow per Person {m3/s-person}
    .0008,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    16798-1_activationOcc;   !- Outdoor Air Schedule Name

! Modified schedule: On 24/7

  Schedule:Compact,
    Block2:OfficeXSWX2f Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Block2:OfficeXSWX2f Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  ZoneControl:Humidistat,
    Block2:OfficeXSWX2f Humidistat,  !- Name
    Block2:OfficeXSWX2f,     !- Zone Name
    Block2:OfficeXSWX2f Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Block2:OfficeXSWX2f Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ZoneControl:Thermostat,
    Block2:OfficeXSWX2f Thermostat,  !- Name
    Block2:OfficeXSWX2f,     !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block2:OfficeXSWX2f;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block2:OfficeXSWX2f,  !- Name
    Block2:OfficeXSWX2f Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block2:OfficeXSWX2f Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block2:OfficeXSWX2f,     !- Zone Name
    Block2:OfficeXSWX2f Equipment,  !- Zone Conditioning Equipment List Name
    Block2:OfficeXSWX2f Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block2:OfficeXSWX2f Zone,  !- Zone Air Node Name
    Node Block2:OfficeXSWX2f Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block2:OfficeXSWX2f Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block2:OfficeXSWX2f Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Block2:OfficeXSWX2f Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block2:OfficeXSWX2f In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block2:OfficeXSWX2f Heating Availability Sch,  !- Heating Availability Schedule Name
    Block2:OfficeXSWX2f Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block2:OfficeXSWX2f,     !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block2:OfficeXSWX2f Inlets,  !- Name
    Node Block2:OfficeXSWX2f In;  !- Node 1 Name

! Modified schedule: _Office_Heat_Winter

  Schedule:Compact,
    Block2:OfficeXSEX2f Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,16,         !- Field 3
    Until: 19:00,20,         !- Field 5
    Until: 24:00,16,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,20,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,16,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,16,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50,        !- Field 19
    Through: 14 Oct,         !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,-50,        !- Field 23
    Through: 31 Dec,         !- Field 25
    For: Weekdays SummerDesignDay, !- Field 26
    Until: 05:00,16,         !- Field 27
    Until: 19:00,20,         !- Field 29
    Until: 24:00,16,         !- Field 31
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,20,         !- Field 34
    For: Weekends,           !- Field 36
    Until: 24:00,16,         !- Field 37
    For: Holidays,           !- Field 39
    Until: 24:00,16,         !- Field 40
    For: AllOtherDays,       !- Field 42
    Until: 24:00,-50;        !- Field 43

! Modified schedule: _Office_Heat_Winter

  Schedule:Compact,
    Block2:OfficeXSEX2f Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,1,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0,          !- Field 19
    Through: 14 Oct,         !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 31 Dec,         !- Field 25
    For: Weekdays SummerDesignDay, !- Field 26
    Until: 05:00,1,          !- Field 27
    Until: 19:00,1,          !- Field 29
    Until: 24:00,1,          !- Field 31
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,1,          !- Field 34
    For: Weekends,           !- Field 36
    Until: 24:00,1,          !- Field 37
    For: Holidays,           !- Field 39
    Until: 24:00,1,          !- Field 40
    For: AllOtherDays,       !- Field 42
    Until: 24:00,0;          !- Field 43

! Modified schedule: _Office_cool_Summer

  Schedule:Compact,
    Block2:OfficeXSEX2f Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 14 Oct,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,32,         !- Field 7
    Until: 19:00,26,         !- Field 9
    Until: 24:00,32,         !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,100,        !- Field 14
    For: Weekends,           !- Field 16
    Until: 24:00,100,        !- Field 17
    For: Holidays,           !- Field 19
    Until: 24:00,100,        !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,100,        !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,100;        !- Field 27

! Modified schedule: _Office_cool_Summer

  Schedule:Compact,
    Block2:OfficeXSEX2f Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 14 Oct,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,1,          !- Field 7
    Until: 19:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,0,          !- Field 14
    For: Weekends,           !- Field 16
    Until: 24:00,0,          !- Field 17
    For: Holidays,           !- Field 19
    Until: 24:00,0,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,0;          !- Field 27

  Sizing:Zone,
    Block2:OfficeXSEX2f,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block2:OfficeXSEX2f,     !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block2:OfficeXSEX2f,     !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Block2:OfficeXSEX2f,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Block2:OfficeXSEX2f,     !- Name
    Sum,                     !- Outdoor Air Method
    .008,                    !- Outdoor Air Flow per Person {m3/s-person}
    .0008,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    16798-1_activationOcc;   !- Outdoor Air Schedule Name

! Modified schedule: On 24/7

  Schedule:Compact,
    Block2:OfficeXSEX2f Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Block2:OfficeXSEX2f Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  ZoneControl:Humidistat,
    Block2:OfficeXSEX2f Humidistat,  !- Name
    Block2:OfficeXSEX2f,     !- Zone Name
    Block2:OfficeXSEX2f Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Block2:OfficeXSEX2f Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ZoneControl:Thermostat,
    Block2:OfficeXSEX2f Thermostat,  !- Name
    Block2:OfficeXSEX2f,     !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block2:OfficeXSEX2f;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block2:OfficeXSEX2f,  !- Name
    Block2:OfficeXSEX2f Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block2:OfficeXSEX2f Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block2:OfficeXSEX2f,     !- Zone Name
    Block2:OfficeXSEX2f Equipment,  !- Zone Conditioning Equipment List Name
    Block2:OfficeXSEX2f Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block2:OfficeXSEX2f Zone,  !- Zone Air Node Name
    Node Block2:OfficeXSEX2f Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block2:OfficeXSEX2f Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block2:OfficeXSEX2f Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Block2:OfficeXSEX2f Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block2:OfficeXSEX2f In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block2:OfficeXSEX2f Heating Availability Sch,  !- Heating Availability Schedule Name
    Block2:OfficeXSEX2f Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block2:OfficeXSEX2f,     !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block2:OfficeXSEX2f Inlets,  !- Name
    Node Block2:OfficeXSEX2f In;  !- Node 1 Name

! Modified schedule: _Office_Heat_Winter

  Schedule:Compact,
    Block2:OfficeXNWX2f Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,16,         !- Field 3
    Until: 19:00,20,         !- Field 5
    Until: 24:00,16,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,20,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,16,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,16,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50,        !- Field 19
    Through: 14 Oct,         !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,-50,        !- Field 23
    Through: 31 Dec,         !- Field 25
    For: Weekdays SummerDesignDay, !- Field 26
    Until: 05:00,16,         !- Field 27
    Until: 19:00,20,         !- Field 29
    Until: 24:00,16,         !- Field 31
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,20,         !- Field 34
    For: Weekends,           !- Field 36
    Until: 24:00,16,         !- Field 37
    For: Holidays,           !- Field 39
    Until: 24:00,16,         !- Field 40
    For: AllOtherDays,       !- Field 42
    Until: 24:00,-50;        !- Field 43

! Modified schedule: _Office_Heat_Winter

  Schedule:Compact,
    Block2:OfficeXNWX2f Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,1,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0,          !- Field 19
    Through: 14 Oct,         !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 31 Dec,         !- Field 25
    For: Weekdays SummerDesignDay, !- Field 26
    Until: 05:00,1,          !- Field 27
    Until: 19:00,1,          !- Field 29
    Until: 24:00,1,          !- Field 31
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,1,          !- Field 34
    For: Weekends,           !- Field 36
    Until: 24:00,1,          !- Field 37
    For: Holidays,           !- Field 39
    Until: 24:00,1,          !- Field 40
    For: AllOtherDays,       !- Field 42
    Until: 24:00,0;          !- Field 43

! Modified schedule: _Office_cool_Summer

  Schedule:Compact,
    Block2:OfficeXNWX2f Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 14 Oct,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,32,         !- Field 7
    Until: 19:00,26,         !- Field 9
    Until: 24:00,32,         !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,100,        !- Field 14
    For: Weekends,           !- Field 16
    Until: 24:00,100,        !- Field 17
    For: Holidays,           !- Field 19
    Until: 24:00,100,        !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,100,        !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,100;        !- Field 27

! Modified schedule: _Office_cool_Summer

  Schedule:Compact,
    Block2:OfficeXNWX2f Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 14 Oct,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,1,          !- Field 7
    Until: 19:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,0,          !- Field 14
    For: Weekends,           !- Field 16
    Until: 24:00,0,          !- Field 17
    For: Holidays,           !- Field 19
    Until: 24:00,0,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,0;          !- Field 27

  Sizing:Zone,
    Block2:OfficeXNWX2f,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block2:OfficeXNWX2f,     !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block2:OfficeXNWX2f,     !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Block2:OfficeXNWX2f,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Block2:OfficeXNWX2f,     !- Name
    Sum,                     !- Outdoor Air Method
    .008,                    !- Outdoor Air Flow per Person {m3/s-person}
    .0008,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    16798-1_activationOcc;   !- Outdoor Air Schedule Name

! Modified schedule: On 24/7

  Schedule:Compact,
    Block2:OfficeXNWX2f Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Block2:OfficeXNWX2f Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  ZoneControl:Humidistat,
    Block2:OfficeXNWX2f Humidistat,  !- Name
    Block2:OfficeXNWX2f,     !- Zone Name
    Block2:OfficeXNWX2f Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Block2:OfficeXNWX2f Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ZoneControl:Thermostat,
    Block2:OfficeXNWX2f Thermostat,  !- Name
    Block2:OfficeXNWX2f,     !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block2:OfficeXNWX2f;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block2:OfficeXNWX2f,  !- Name
    Block2:OfficeXNWX2f Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block2:OfficeXNWX2f Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block2:OfficeXNWX2f,     !- Zone Name
    Block2:OfficeXNWX2f Equipment,  !- Zone Conditioning Equipment List Name
    Block2:OfficeXNWX2f Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block2:OfficeXNWX2f Zone,  !- Zone Air Node Name
    Node Block2:OfficeXNWX2f Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block2:OfficeXNWX2f Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block2:OfficeXNWX2f Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Block2:OfficeXNWX2f Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block2:OfficeXNWX2f In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block2:OfficeXNWX2f Heating Availability Sch,  !- Heating Availability Schedule Name
    Block2:OfficeXNWX2f Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block2:OfficeXNWX2f,     !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block2:OfficeXNWX2f Inlets,  !- Name
    Node Block2:OfficeXNWX2f In;  !- Node 1 Name

! Modified schedule: _Office_Heat_Winter

  Schedule:Compact,
    Block2:OfficeXNEX2f Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,16,         !- Field 3
    Until: 19:00,20,         !- Field 5
    Until: 24:00,16,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,20,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,16,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,16,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50,        !- Field 19
    Through: 14 Oct,         !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,-50,        !- Field 23
    Through: 31 Dec,         !- Field 25
    For: Weekdays SummerDesignDay, !- Field 26
    Until: 05:00,16,         !- Field 27
    Until: 19:00,20,         !- Field 29
    Until: 24:00,16,         !- Field 31
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,20,         !- Field 34
    For: Weekends,           !- Field 36
    Until: 24:00,16,         !- Field 37
    For: Holidays,           !- Field 39
    Until: 24:00,16,         !- Field 40
    For: AllOtherDays,       !- Field 42
    Until: 24:00,-50;        !- Field 43

! Modified schedule: _Office_Heat_Winter

  Schedule:Compact,
    Block2:OfficeXNEX2f Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,1,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0,          !- Field 19
    Through: 14 Oct,         !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 31 Dec,         !- Field 25
    For: Weekdays SummerDesignDay, !- Field 26
    Until: 05:00,1,          !- Field 27
    Until: 19:00,1,          !- Field 29
    Until: 24:00,1,          !- Field 31
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,1,          !- Field 34
    For: Weekends,           !- Field 36
    Until: 24:00,1,          !- Field 37
    For: Holidays,           !- Field 39
    Until: 24:00,1,          !- Field 40
    For: AllOtherDays,       !- Field 42
    Until: 24:00,0;          !- Field 43

! Modified schedule: _Office_cool_Summer

  Schedule:Compact,
    Block2:OfficeXNEX2f Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 14 Oct,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,32,         !- Field 7
    Until: 19:00,26,         !- Field 9
    Until: 24:00,32,         !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,100,        !- Field 14
    For: Weekends,           !- Field 16
    Until: 24:00,100,        !- Field 17
    For: Holidays,           !- Field 19
    Until: 24:00,100,        !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,100,        !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,100;        !- Field 27

! Modified schedule: _Office_cool_Summer

  Schedule:Compact,
    Block2:OfficeXNEX2f Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 14 Oct,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,1,          !- Field 7
    Until: 19:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,0,          !- Field 14
    For: Weekends,           !- Field 16
    Until: 24:00,0,          !- Field 17
    For: Holidays,           !- Field 19
    Until: 24:00,0,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,0;          !- Field 27

  Sizing:Zone,
    Block2:OfficeXNEX2f,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block2:OfficeXNEX2f,     !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block2:OfficeXNEX2f,     !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Block2:OfficeXNEX2f,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Block2:OfficeXNEX2f,     !- Name
    Sum,                     !- Outdoor Air Method
    .008,                    !- Outdoor Air Flow per Person {m3/s-person}
    .0008,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    16798-1_activationOcc;   !- Outdoor Air Schedule Name

! Modified schedule: On 24/7

  Schedule:Compact,
    Block2:OfficeXNEX2f Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Block2:OfficeXNEX2f Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  ZoneControl:Humidistat,
    Block2:OfficeXNEX2f Humidistat,  !- Name
    Block2:OfficeXNEX2f,     !- Zone Name
    Block2:OfficeXNEX2f Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Block2:OfficeXNEX2f Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ZoneControl:Thermostat,
    Block2:OfficeXNEX2f Thermostat,  !- Name
    Block2:OfficeXNEX2f,     !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block2:OfficeXNEX2f;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block2:OfficeXNEX2f,  !- Name
    Block2:OfficeXNEX2f Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block2:OfficeXNEX2f Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block2:OfficeXNEX2f,     !- Zone Name
    Block2:OfficeXNEX2f Equipment,  !- Zone Conditioning Equipment List Name
    Block2:OfficeXNEX2f Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block2:OfficeXNEX2f Zone,  !- Zone Air Node Name
    Node Block2:OfficeXNEX2f Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block2:OfficeXNEX2f Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block2:OfficeXNEX2f Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Block2:OfficeXNEX2f Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block2:OfficeXNEX2f In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block2:OfficeXNEX2f Heating Availability Sch,  !- Heating Availability Schedule Name
    Block2:OfficeXNEX2f Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block2:OfficeXNEX2f,     !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block2:OfficeXNEX2f Inlets,  !- Name
    Node Block2:OfficeXNEX2f In;  !- Node 1 Name

! Modified schedule: _Office_Heat_Winter

  Schedule:Compact,
    Block2:CorridorX2f Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,16,         !- Field 3
    Until: 19:00,20,         !- Field 5
    Until: 24:00,16,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,20,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,16,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,16,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50,        !- Field 19
    Through: 14 Oct,         !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,-50,        !- Field 23
    Through: 31 Dec,         !- Field 25
    For: Weekdays SummerDesignDay, !- Field 26
    Until: 05:00,16,         !- Field 27
    Until: 19:00,20,         !- Field 29
    Until: 24:00,16,         !- Field 31
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,20,         !- Field 34
    For: Weekends,           !- Field 36
    Until: 24:00,16,         !- Field 37
    For: Holidays,           !- Field 39
    Until: 24:00,16,         !- Field 40
    For: AllOtherDays,       !- Field 42
    Until: 24:00,-50;        !- Field 43

! Modified schedule: _Office_Heat_Winter

  Schedule:Compact,
    Block2:CorridorX2f Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,1,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0,          !- Field 19
    Through: 14 Oct,         !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 31 Dec,         !- Field 25
    For: Weekdays SummerDesignDay, !- Field 26
    Until: 05:00,1,          !- Field 27
    Until: 19:00,1,          !- Field 29
    Until: 24:00,1,          !- Field 31
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,1,          !- Field 34
    For: Weekends,           !- Field 36
    Until: 24:00,1,          !- Field 37
    For: Holidays,           !- Field 39
    Until: 24:00,1,          !- Field 40
    For: AllOtherDays,       !- Field 42
    Until: 24:00,0;          !- Field 43

! Modified schedule: _Office_cool_Summer

  Schedule:Compact,
    Block2:CorridorX2f Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 14 Oct,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,32,         !- Field 7
    Until: 19:00,26,         !- Field 9
    Until: 24:00,32,         !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,100,        !- Field 14
    For: Weekends,           !- Field 16
    Until: 24:00,100,        !- Field 17
    For: Holidays,           !- Field 19
    Until: 24:00,100,        !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,100,        !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,100;        !- Field 27

! Modified schedule: _Office_cool_Summer

  Schedule:Compact,
    Block2:CorridorX2f Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 15 Apr,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 14 Oct,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,1,          !- Field 7
    Until: 19:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,0,          !- Field 14
    For: Weekends,           !- Field 16
    Until: 24:00,0,          !- Field 17
    For: Holidays,           !- Field 19
    Until: 24:00,0,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 31 Dec,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,0;          !- Field 27

  Sizing:Zone,
    Block2:CorridorX2f,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block2:CorridorX2f,      !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block2:CorridorX2f,      !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Block2:CorridorX2f,      !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Block2:CorridorX2f,      !- Name
    Sum,                     !- Outdoor Air Method
    .008,                    !- Outdoor Air Flow per Person {m3/s-person}
    .0008,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    16798-1_activationOcc;   !- Outdoor Air Schedule Name

! Modified schedule: On 24/7

  Schedule:Compact,
    Block2:CorridorX2f Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Block2:CorridorX2f Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  ZoneControl:Humidistat,
    Block2:CorridorX2f Humidistat,  !- Name
    Block2:CorridorX2f,      !- Zone Name
    Block2:CorridorX2f Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Block2:CorridorX2f Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ZoneControl:Thermostat,
    Block2:CorridorX2f Thermostat,  !- Name
    Block2:CorridorX2f,      !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block2:CorridorX2f;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block2:CorridorX2f,  !- Name
    Block2:CorridorX2f Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block2:CorridorX2f Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block2:CorridorX2f,      !- Zone Name
    Block2:CorridorX2f Equipment,  !- Zone Conditioning Equipment List Name
    Block2:CorridorX2f Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block2:CorridorX2f Zone,  !- Zone Air Node Name
    Node Block2:CorridorX2f Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block2:CorridorX2f Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block2:CorridorX2f Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Block2:CorridorX2f Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block2:CorridorX2f In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block2:CorridorX2f Heating Availability Sch,  !- Heating Availability Schedule Name
    Block2:CorridorX2f Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block2:CorridorX2f,      !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block2:CorridorX2f Inlets,  !- Name
    Node Block2:CorridorX2f In;  !- Node 1 Name

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    DemandEndUseComponentsSummary,  !- Report 2 Name
    SensibleHeatGainSummary, !- Report 3 Name
    InputVerificationandResultsSummary,  !- Report 4 Name
    AdaptiveComfortSummary,  !- Report 5 Name
    Standard62.1Summary,     !- Report 6 Name
    ClimaticDataSummary,     !- Report 7 Name
    EquipmentSummary,        !- Report 8 Name
    EnvelopeSummary,         !- Report 9 Name
    LightingSummary,         !- Report 10 Name
    HVACSizingSummary,       !- Report 11 Name
    SystemSummary,           !- Report 12 Name
    ComponentSizingSummary,  !- Report 13 Name
    OutdoorAirSummary,       !- Report 14 Name
    ObjectCountSummary,      !- Report 15 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,  !- Report 16 Name
    PeakEnergyEndUseOtherFuelsMonthly;  !- Report 17 Name

  OutputControl:Table:Style,
    TabAndHTML,              !- Column Separator
    JtoKWH;                  !- Unit Conversion

  Output:EnvironmentalImpactFactors,
    Timestep;                !- Reporting Frequency

  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Water Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- District Heating Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

  Output:Meter,Electricity:Facility,timestep;

  Output:Meter,NATURALGAS:Facility,timestep;

  Output:Meter,InteriorEquipment:Electricity,timestep;

  Output:Meter,InteriorLights:Electricity,timestep;

  OutputControl:IlluminanceMap:Style,
    Tab;                     !- Column Separator

  Output:Variable,*,Zone Thermal Comfort Fanger Model PMV,timestep,On;

  Output:Variable,*,Zone Thermal Comfort Fanger Model PPD,timestep,On;

  Output:Variable,*,Zone Thermal Comfort Mean Radiant Temperature,timestep,On;

  Output:Variable,*,Zone Thermal Comfort Operative Temperature,timestep,On;

  Output:Variable,*,Zone Mean Air Temperature,timestep,On;

  Output:Variable,*,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,*,Zone Operative Temperature,timestep,On;

  Output:Variable,*,Zone Air Relative Humidity,timestep,On;

  Output:Variable,*,Zone Infiltration Air Change Rate,timestep;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,timestep;

  Output:Variable,*,Zone Ventilation Air Change Rate,timestep;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,timestep;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,timestep;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,timestep;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,timestep;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,timestep;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,timestep;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,timestep;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,timestep;

  Output:Variable,*,Zone Ventilation Fan Electricity Energy,timestep;

  Output:Variable,*,Fan Electricity Rate,timestep;

  Output:Variable,*,Water Use Equipment Heating Rate,timestep;

  Output:Variable,*,Facility Total Produced Electricity Energy,timestep;

  Output:Variable,*,Zone Air System Sensible Heating Rate,timestep;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,timestep;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,timestep;

  Output:Variable,*,Zone Ideal Loads Supply Air Latent Heating Rate,timestep;

  Output:Variable,*,Zone People Sensible Heating Rate,timestep;

  Output:Variable,*,Enclosure Windows Total Transmitted Solar Radiation Rate,timestep;

  Output:Variable,*,Enclosure Interior Windows Total Transmitted Diffuse Solar Radiation Rate,timestep;

  Output:Variable,*,Enclosure Interior Windows Total Transmitted Beam Solar Radiation Rate,timestep;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,timestep;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,timestep;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,timestep;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,timestep;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,timestep;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,timestep;

  Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,timestep;

  Output:Variable,*,Zone Ventilation Standard Density Volume Flow Rate,timestep;

  Output:Variable,*,Zone Mechanical Ventilation Standard Density Volume Flow Rate,timestep;

  Output:Variable,*,Other Equipment Total Heating Rate,timestep;

  Output:Variable,*,Other Equipment Lost Heat Rate,timestep;

  Output:Variable,*,Other Equipment Electricity Rate,timestep;

  Output:Variable,*,Other Equipment NaturalGas Rate,timestep;

  Output:Variable,*,Zone Lights Electric Power,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:OfficeXSWX1f#07:InteriorEquipment*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:OfficeXSWX1f#GeneralLights*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:OfficeXSEX1f#07:InteriorEquipment*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:OfficeXSEX1f#GeneralLights*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:OfficeXNWX1f#07:InteriorEquipment*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:OfficeXNWX1f#GeneralLights*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:OfficeXNEX1f#07:InteriorEquipment*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:OfficeXNEX1f#GeneralLights*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:CorridorX1f#07:InteriorEquipment*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:CorridorX1f#GeneralLights*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:OfficeXSWX2f#07:InteriorEquipment*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:OfficeXSWX2f#GeneralLights*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:OfficeXSEX2f#07:InteriorEquipment*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:OfficeXSEX2f#GeneralLights*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:OfficeXNWX2f#07:InteriorEquipment*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:OfficeXNWX2f#GeneralLights*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:OfficeXNEX2f#07:InteriorEquipment*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:OfficeXNEX2f#GeneralLights*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:CorridorX2f#07:InteriorEquipment*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:CorridorX2f#GeneralLights*,timestep;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,timestep;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,timestep;

  Output:Variable,*,Site Wind Speed,timestep;

  Output:Variable,*,Site Wind Direction,timestep;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,timestep;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,timestep;

  Output:Variable,*,Site Solar Azimuth Angle,timestep;

  Output:Variable,*,Site Solar Altitude Angle,timestep;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,timestep;

  Output:Surfaces:Drawing,DXF,Triangulate3DFace;

  Output:Surfaces:List,Details;

  Output:Constructions,Constructions;

  Output:Variable,*,Zone Air Generic Air Contaminant Concentration,timestep;

  Output:Variable,*,Zone Air CO2 Concentration,timestep;

  OutputControl:ReportingTolerances,
    1.11,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.11;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

! ======================================================
! CSV OUTPUT CONFIGURATION FOR FMU DATA EXTRACTION
! ======================================================

  Output:Meter:MeterFileOnly,Electricity:Facility,timestep;

  Output:Meter:MeterFileOnly,Electricity:Building,timestep;

! THERMAL COMFORT AND ZONE MONITORING (Global)
! ======================================================
  Output:Variable,*,Zone Thermal Comfort Fanger Model PMV,timestep;

  Output:Variable,*,Zone Thermal Comfort Fanger Model PPD,timestep;

  Output:Variable,*,Zone Thermal Comfort Mean Radiant Temperature,timestep;

  Output:Variable,*,Zone Infiltration Air Change Rate,timestep;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,timestep;

  Output:Variable,*,Zone Ventilation Air Change Rate,timestep;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,timestep;

  Output:Variable,*,Zone People Sensible Heating Rate,timestep;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,timestep;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,timestep;

  Output:Variable,*,Zone Ventilation Fan Electricity Energy,timestep;

  ! Commented out invalid variable names
  ! Output:Variable,*,Fan Electricity Rate,timestep;

  ! Output:Variable,*,Water Use Equipment Heating Rate,timestep;

  Output:Variable,*,Facility Total Produced Electricity Energy,timestep;

  Output:Variable,*,Zone Air System Sensible Heating Rate,timestep;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,timestep;

  ! Commented out invalid variable names
  ! Output:Variable,*,Zone Radiant HVAC Heating Rate,timestep;

  Output:Variable,*,Zone Ideal Loads Supply Air Latent Heating Rate,timestep;

  ! Output:Variable,*,Enclosure Windows Total Transmitted Solar Radiation Rate,timestep;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,timestep;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,timestep;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,timestep;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,timestep;

  ! Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,timestep;

  ! Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,timestep;

  ! Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,timestep;

  Output:Variable,*,Zone Ventilation Standard Density Volume Flow Rate,timestep;

  Output:Variable,*,Zone Mechanical Ventilation Standard Density Volume Flow Rate,timestep;

  Output:Variable,*,Other Equipment Total Heating Rate,timestep;

  Output:Variable,*,Other Equipment Lost Heat Rate,timestep;

  Output:Variable,*,Other Equipment Electricity Rate,timestep;

  ! Output:Variable,*,Other Equipment NaturalGas Rate,timestep;

  ! Output:Variable,*,Zone Lights Electric Power,timestep;

  Output:Variable,*,Site Outdoor Air Wetbulb Temperature,timestep;

  Output:Variable,*,Site Outdoor Air Humidity Ratio,timestep;

  Output:Meter,Electricity:Facility,timestep;

  ! Natural gas meter - commented out as not available in this model
  ! Output:Meter,NaturalGas:Facility,timestep;

  Output:Meter,InteriorEquipment:Electricity,timestep;

  Output:Meter,InteriorLights:Electricity,timestep;

  ! Individual equipment meters - commented out due to naming issues
  ! These detailed meters were causing errors as the specific equipment names don't match
  ! Use the summary meters above instead for general electricity consumption tracking

  Output:EnvironmentalImpactFactors,
    Timestep;                !- Reporting Frequency

  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Water Efficiency
    3,                       !- District Cooling COP {W/W}
    0.25,                    !- District Heating Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

  Output:SQLite, SimpleAndTabular;  ! Creates eplusout.sql

! ======================================================
! ESSENTIAL OUTPUTS FOR THERMAL ZONE MONITORING & FMU
! ======================================================

! --- ZONE-SPECIFIC OPERATIVE TEMPERATURES FOR ALL 10 ZONES (Better comfort indicator) ---
! Block 1 Zones
  Output:Variable,Block1:OfficeXSWX1f,Zone Operative Temperature,timestep;

  Output:Variable,Block1:OfficeXSEX1f,Zone Operative Temperature,timestep;

  Output:Variable,Block1:OfficeXNWX1f,Zone Operative Temperature,timestep;

  Output:Variable,Block1:OfficeXNEX1f,Zone Operative Temperature,timestep;

  Output:Variable,Block1:CorridorX1f,Zone Operative Temperature,timestep;

! Block 2 Zones  
  Output:Variable,Block2:OfficeXSWX2f,Zone Operative Temperature,timestep;

  Output:Variable,Block2:OfficeXSEX2f,Zone Operative Temperature,timestep;

  Output:Variable,Block2:OfficeXNWX2f,Zone Operative Temperature,timestep;

  Output:Variable,Block2:OfficeXNEX2f,Zone Operative Temperature,timestep;

  Output:Variable,Block2:CorridorX2f,Zone Operative Temperature,timestep;

! --- ZONE OPERATIVE TEMPERATURE (more representative of comfort) ---
! Block 1 Zones
  Output:Variable,Block1:OfficeXSWX1f,Zone Operative Temperature,timestep;

  Output:Variable,Block1:OfficeXSEX1f,Zone Operative Temperature,timestep;

  Output:Variable,Block1:OfficeXNWX1f,Zone Operative Temperature,timestep;

  Output:Variable,Block1:OfficeXNEX1f,Zone Operative Temperature,timestep;

  Output:Variable,Block1:CorridorX1f,Zone Operative Temperature,timestep;

! Block 2 Zones
  Output:Variable,Block2:OfficeXSWX2f,Zone Operative Temperature,timestep;

  Output:Variable,Block2:OfficeXSEX2f,Zone Operative Temperature,timestep;

  Output:Variable,Block2:OfficeXNWX2f,Zone Operative Temperature,timestep;

  Output:Variable,Block2:OfficeXNEX2f,Zone Operative Temperature,timestep;

  Output:Variable,Block2:CorridorX2f,Zone Operative Temperature,timestep;

! --- ADDITIONAL ZONE MONITORING FOR FMU INTEGRATION ---
! HVAC Loads
  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,timestep;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,timestep;

! Energy Consumption  
  Output:Variable,*,Facility Total Electricity Demand Rate,timestep;

  ! Invalid meter variable names - use Output:Meter instead
  ! Output:Variable,*,Electricity:Facility,timestep;

  ! Output:Variable,*,Electricity:Building,timestep;

! Humidity Control
  Output:Variable,*,Zone Air Relative Humidity,timestep;

! ======================================================
! END OF INPUT FILE - PREPARED FOR FMU EXPORT
! ======================================================

